
Version,
   8.8;   !- Version Identifier

SimulationControl,
   No,    !- Do Zone Sizing Calculation
   No,    !- Do System Sizing Calculation
   No,    !- Do Plant Sizing Calculation
   No,    !- Run Simulation for Sizing Periods
   Yes;   !- Run Simulation for Weather File Run Periods

Building,
   Denver Intl Ap CO 2500 sqft,   !- Name
   0,                             !- North Axis {deg}
   Suburbs,                       !- Terrain
   0.05,                          !- Loads Convergence Tolerance Value
   0.05,                          !- Temperature Convergence Tolerance Value {deltaC}
   FullExterior,                  !- Solar Distribution (FullExterior = Shading from/on exterior surfaces.  All interior direct solar falls on the floor and is absorbed according to the floor's absorptivity.  The reflected beam solar from the floor is added to the transmitted diffuse radiation, which is distributed uniformly to all interior surfaces.)
   50;                            !- Maximum Number of Warmup Days

ShadowCalculation,
   AverageOverDaysInFrequency,   !- Calculation Method
   20,                           !- Calculation Frequency
   200;                          !- Maximum Figures in Shadow Overlap Calculations

Output:Diagnostics,
   DisplayAdvancedReportVariables;   !- Key 1

SurfaceConvectionAlgorithm:Inside,
   TARP;   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
   DOE-2;   !- Algorithm

HeatBalanceAlgorithm,
   ConductionTransferFunction,   !- Algorithm
   200;                          !- Surface Temperature Upper Limit {degC}

ZoneCapacitanceMultiplier:ResearchSpecial,
   Multiplier,   !- Name
   ,             !- Zone or ZoneList Name
   1,            !- Temperature Capacitance Multiplier
   15,           !- Humidity Capacitance Multiplier
   1;            !- Carbon Dioxide Capacity Multiplier

Timestep,
   6;   !- Number of Timesteps per Hour

ConvergenceLimits,
   2,    !- Minimum System Timestep {min}
   20;   !- Maximum HVAC Iterations

Site:Location,
   Denver Intl Ap CO,   !- Name
   39.83,               !- Latitude {deg}
   -104.65,             !- Longitude {deg}
   -7,                  !- Time Zone {hr}
   1649.999973552;      !- Elevation {m}

Foundation:Kiva:Settings,
   1.731,                !- Soil Conductivity {W/m-K}
   1842.3,               !- Soil Density {kg/m3}
   418.70000000000005,   !- Soil Specific Heat {J/kg-K}
   0.9,                  !- Ground Solar Absorptivity
   0.9,                  !- Ground Thermal Absorptivity
   0.03,                 !- Ground Surface Roughness {m}
   40,                   !- Far-Field Width {m}
   ZeroFlux,             !- Deep-Ground Boundary Condition
   40,                   !- Deep-Ground Depth {m}
   0.02,                 !- Minimum Cell Dimension {m}
   1.5,                  !- Maximum Cell Growth Coefficient
   Hourly;               !- Simulation Timestep

Site:GroundTemperature:BuildingSurface,
   6.714655841453141,    !- Jan Ground Temperature {degC}
   4.943662441156202,    !- Feb Ground Temperature {degC}
   4.801834938500254,    !- Mar Ground Temperature {degC}
   5.642261798329192,    !- Apr Ground Temperature {degC}
   9.016107317880982,    !- May Ground Temperature {degC}
   12.374236033742028,   !- Jun Ground Temperature {degC}
   15.285554157726784,   !- Jul Ground Temperature {degC}
   17.12980258686113,    !- Aug Ground Temperature {degC}
   17.286481620652662,   !- Sep Ground Temperature {degC}
   15.786495499406941,   !- Oct Ground Temperature {degC}
   12.949417696861632,   !- Nov Ground Temperature {degC}
   9.694302692104454;    !- Dec Ground Temperature {degC}

Site:GroundTemperature:Deep,
   10.877777777777776,   !- Jan Deep Ground Temperature {C}
   10.877777777777776,   !- Feb Deep Ground Temperature {C}
   10.877777777777776,   !- Mar Deep Ground Temperature {C}
   10.877777777777776,   !- Apr Deep Ground Temperature {C}
   10.877777777777776,   !- May Deep Ground Temperature {C}
   10.877777777777776,   !- Jun Deep Ground Temperature {C}
   10.877777777777776,   !- Jul Deep Ground Temperature {C}
   10.877777777777776,   !- Aug Deep Ground Temperature {C}
   10.877777777777776,   !- Sep Deep Ground Temperature {C}
   10.877777777777776,   !- Oct Deep Ground Temperature {C}
   10.877777777777776,   !- Nov Deep Ground Temperature {C}
   10.877777777777776;   !- Dec Deep Ground Temperature {C}

Site:WaterMainsTemperature,
   Correlation,          !- Calculation Method
   ,                     !- Schedule Name
   10.877777777777776,   !- Annual Average Outdoor Air Temperature {C}
   23.155555555555555;   !- Maximum Difference In Monthly Average Outdoor Air Temperature {deltaC}

RunPeriod,
   Denver Intl Ap CO 2500 sqft,   !- Name
   1,                             !- Begin Month
   1,                             !- Begin Day of Month
   12,                            !- End Month
   31,                            !- End Day of Month
   Tuesday,                       !- Day of Week for Start Day
   No,                            !- Use Weather File Holidays and Special Days
   Yes,                           !- Use Weather File Daylight Saving Period
   No,                            !- Apply Weekend Holiday Rule
   Yes,                           !- Use Weather File Rain Indicators
   Yes;                           !- Use Weather File Snow Indicators

SizingPeriod:WeatherFileDays,
   Plant DD,   !- Name
   1,          !- Begin Month
   1,          !- Begin Day of Month
   1,          !- End Month
   1,          !- End Day of Month
   Tuesday,    !- Day of Week for Start Day
   Yes,        !- Use Weather File Daylight Saving Period
   No;         !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
   1,   !- Heating Sizing Factor
   1,   !- Cooling Sizing Factor
   1;   !- Timesteps in Averaging Window

RunPeriodControl:DaylightSavingTime,
   April 7,      !- Start Date
   October 26;   !- End Date

RunPeriodControl:SpecialDays,
   MayVacationWeekdays,   !- Name
   5/27,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekdays,   !- Name
   8/12,                  !- Start Date
   5,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekdays,   !- Name
   12/23,                 !- Start Date
   3,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   MayVacationWeekends,   !- Name
   5/26,                  !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekends,   !- Name
   8/17,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekends,   !- Name
   12/22,                 !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

ScheduleTypeLimits,
   Multiplier,   !- Name
   ,             !- Lower Limit Value
   ,             !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   Fraction,     !- Name
   0,            !- Lower Limit Value
   1,            !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   On/Off,     !- Name
   0,          !- Lower Limit Value
   1,          !- Upper Limit Value
   Discrete;   !- Numeric Type

ScheduleTypeLimits,
   Temperature,   !- Name
   -60,           !- Lower Limit Value
   200,           !- Upper Limit Value
   Continuous;    !- Numeric Type

ScheduleTypeLimits,
   Month,      !- Name
   1,          !- Lower Limit Value
   12,         !- Upper Limit Value
   Discrete;   !- Numeric Type

ScheduleTypeLimits,
   RelativeHumidity,   !- Name
   0,                  !- Lower Limit Value
   100,                !- Upper Limit Value
   Continuous;         !- Numeric Type

Schedule:Constant,
   AlwaysOff,   !- Name
   FRACTION,    !- Schedule Type
   0;           !- Hourly Value

Schedule:Constant,
   AlwaysOn,   !- Name
   FRACTION,   !- Schedule Type
   1;          !- Hourly Value

Schedule:Day:Hourly,
   BathExhaustDay_1,   !- Name
   FRACTION,           !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   BathExhaustWk_1,     !- Name
   For: Weekdays,
   BathExhaustDay_1,
   For: CustomDay1,
   BathExhaustDay_1,
   For: CustomDay2,
   BathExhaustDay_1,
   For: AllOtherDays,
   BathExhaustDay_1;

Schedule:Year,
   BathExhaust_1,     !- Name
   FRACTION,          !- Schedule Type
   BathExhaustWk_1,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Constant,
   BathLatSchedule_1,   !- Name
   FRACTION,            !- Schedule Type
   0;                   !- Hourly Value

Schedule:File,
   Baths_1,    !- Name
   Fraction,   !- Schedule Type Limits Name
   C:\Users\nathan.oliver\Documents\BEopt_2.8.0\TEMP1\DHW_3bed_unit0_10min.csv,   !- Name of File
   5,          !- Column Number
   1,          !- Rows to skip at top
   8760,       !- Number of hours of data
   Comma,      !- Column separator
   No,         !- Interpolate to Timestep
   10;         !- Minutes per Item

Schedule:Constant,
   BathSensSchedule_1,   !- Name
   FRACTION,             !- Schedule Type
   1;                    !- Hourly Value

Schedule:Day:Hourly,
   CeilingFanWeekday_1,   !- Name
   ON/OFF,                !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CeilingFanWeekend_1,   !- Name
   ON/OFF,                !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   CeilingFanWeek_1,      !- Name
   For: Weekdays,
   CeilingFanWeekday_1,
   For: CustomDay1,
   CeilingFanWeekday_1,
   For: CustomDay2,
   CeilingFanWeekend_1,
   For: AllOtherDays,
   CeilingFanWeekend_1;

Schedule:Year,
   CeilingFan_1,       !- Name
   ON/OFF,             !- Schedule Type
   CeilingFanWeek_1,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   CeilingFansMaster_1,   !- Name
   ON/OFF,                !- Schedule Type
   1;                     !- Hourly Value

Schedule:Day:Hourly,
   ClothesDryerDayMult0_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.1009125067096082,
   0.0605475040257649,
   0.0403650026838433,
   0.0201825013419216,
   0.0403650026838433,
   0.0605475040257649,
   0.1614600107353731,
   0.3229200214707462,
   0.4843800322061192,
   0.6862050456253357,
   0.7871175523349436,
   0.8173913043478261,
   0.7467525496511005,
   0.6761137949543747,
   0.5752012882447666,
   0.6155662909286099,
   0.5550187869028449,
   0.5449275362318841,
   0.5146537842190015,
   0.5146537842190015,
   0.5247450348899624,
   0.5449275362318841,
   0.4440150295222759,
   0.2421900161030596;

Schedule:Day:Hourly,
   ClothesDryerDayMult1_1,   !- Name
   FRACTION,                 !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   ClothesDryerDayMult2_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.1234567901234568,
   0.0740740740740741,
   0.0493827160493827,
   0.0246913580246914,
   0.0493827160493827,
   0.0740740740740741,
   0.1975308641975309,
   0.3950617283950618,
   0.5925925925925926,
   0.8395061728395063,
   0.9629629629629629,
   1,
   0.9135802469135804,
   0.8271604938271605,
   0.7037037037037038,
   0.7530864197530865,
   0.6790123456790124,
   0.6666666666666666,
   0.6296296296296295,
   0.6296296296296295,
   0.6419753086419752,
   0.6666666666666666,
   0.5432098765432098,
   0.2962962962962963;

Schedule:Week:Compact,
   ClothesDryerWk01_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk02_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk03_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk04_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk05_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk06_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk07_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk08_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk09_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk10_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk11_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Week:Compact,
   ClothesDryerWk12_1,       !- Name
   For: Weekdays,
   ClothesDryerDayMult0_1,
   For: CustomDay1,
   ClothesDryerDayMult1_1,
   For: CustomDay2,
   ClothesDryerDayMult1_1,
   For: AllOtherDays,
   ClothesDryerDayMult2_1;

Schedule:Year,
   ClothesDryer_1,       !- Name
   FRACTION,             !- Schedule Type
   ClothesDryerWk01_1,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   ClothesDryerWk02_1,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   ClothesDryerWk03_1,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   ClothesDryerWk04_1,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   ClothesDryerWk05_1,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   ClothesDryerWk06_1,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   ClothesDryerWk07_1,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   ClothesDryerWk08_1,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   ClothesDryerWk09_1,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   ClothesDryerWk10_1,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   ClothesDryerWk11_1,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   ClothesDryerWk12_1,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   ClothesDryerExhaustDay_1,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesDryerExhaustWk_1,    !- Name
   For: Weekdays,
   ClothesDryerExhaustDay_1,
   For: CustomDay1,
   ClothesDryerExhaustDay_1,
   For: CustomDay2,
   ClothesDryerExhaustDay_1,
   For: AllOtherDays,
   ClothesDryerExhaustDay_1;

Schedule:Year,
   ClothesDryerExhaust_1,     !- Name
   FRACTION,                  !- Schedule Type
   ClothesDryerExhaustWk_1,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:File,
   ClothesWasher_1,   !- Name
   Fraction,          !- Schedule Type Limits Name
   C:\Users\nathan.oliver\Documents\BEopt_2.8.0\TEMP1\DHW_3bed_unit0_10min.csv,   !- Name of File
   3,                 !- Column Number
   1,                 !- Rows to skip at top
   8760,              !- Number of hours of data
   Comma,             !- Column separator
   No,                !- Interpolate to Timestep
   10;                !- Minutes per Item

Schedule:Day:Hourly,
   CookingRangeWkDay01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkDay02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkDay03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkDay04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0419872379216044,
   0.0419872379216044,
   0.0239927073837739,
   0.0239927073837739,
   0.0419872379216044,
   0.0659799453053783,
   0.1499544211485871,
   0.2519234275296263,
   0.2759161349134002,
   0.2879124886052871,
   0.2519234275296263,
   0.2999088422971741,
   0.3418960802187785,
   0.2759161349134002,
   0.3418960802187785,
   0.2639197812215132,
   0.5518322698268004,
   0.8997265268915223,
   0.7017866909753875,
   0.3598906107566089,
   0.2099361896080219,
   0.1499544211485871,
   0.0959708295350957,
   0.0659799453053783;

Schedule:Day:Hourly,
   CookingRangeWkDay05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkDay06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkDay07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkDay08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkDay09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkDay10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkDay11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkDay12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkEnd01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkEnd02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeWkEnd03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkEnd04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0419872379216044,
   0.0419872379216044,
   0.0239927073837739,
   0.0239927073837739,
   0.0419872379216044,
   0.0659799453053783,
   0.1499544211485871,
   0.2519234275296263,
   0.2759161349134002,
   0.2879124886052871,
   0.2519234275296263,
   0.2999088422971741,
   0.3418960802187785,
   0.2759161349134002,
   0.3418960802187785,
   0.2639197812215132,
   0.5518322698268004,
   0.8997265268915223,
   0.7017866909753875,
   0.3598906107566089,
   0.2099361896080219,
   0.1499544211485871,
   0.0959708295350957,
   0.0659799453053783;

Schedule:Day:Hourly,
   CookingRangeWkEnd05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012763,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012763,
   0.3011242783348526,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035552,
   0.3613491340018232,
   0.2107869948343969,
   0.1505621391674263,
   0.0963597690671529,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeWkEnd06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkEnd07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkEnd08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447889,
   0.2613673655423883,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447889,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895777,
   0.8167730173199637,
   0.6370829535095717,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeWkEnd09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127925,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127925,
   0.3082953509571559,
   0.2379823761774537,
   0.497599513825585,
   0.8113035551504103,
   0.6328167730173201,
   0.3245214220601641,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeWkEnd10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkEnd11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850502,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850502,
   0.3296870252202977,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.290124582193862,
   0.606624126405348,
   0.9890610756608933,
   0.7714676390154969,
   0.3956244302643573,
   0.2307809176542084,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeWkEnd12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666667,
   0.32,
   0.28,
   0.3333333333333333,
   0.38,
   0.3066666666666667,
   0.38,
   0.2933333333333333,
   0.6133333333333334,
   1,
   0.78,
   0.4,
   0.2333333333333333,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Week:Compact,
   CookingRangeWk01_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay01_1,
   For: CustomDay1,
   CookingRangeWkDay01_1,
   For: CustomDay2,
   CookingRangeWkDay01_1,
   For: AllOtherDays,
   CookingRangeWkEnd01_1;

Schedule:Week:Compact,
   CookingRangeWk02_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay02_1,
   For: CustomDay1,
   CookingRangeWkDay02_1,
   For: CustomDay2,
   CookingRangeWkDay02_1,
   For: AllOtherDays,
   CookingRangeWkEnd02_1;

Schedule:Week:Compact,
   CookingRangeWk03_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay03_1,
   For: CustomDay1,
   CookingRangeWkDay03_1,
   For: CustomDay2,
   CookingRangeWkDay03_1,
   For: AllOtherDays,
   CookingRangeWkEnd03_1;

Schedule:Week:Compact,
   CookingRangeWk04_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay04_1,
   For: CustomDay1,
   CookingRangeWkDay04_1,
   For: CustomDay2,
   CookingRangeWkDay04_1,
   For: AllOtherDays,
   CookingRangeWkEnd04_1;

Schedule:Week:Compact,
   CookingRangeWk05_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay05_1,
   For: CustomDay1,
   CookingRangeWkDay05_1,
   For: CustomDay2,
   CookingRangeWkDay05_1,
   For: AllOtherDays,
   CookingRangeWkEnd05_1;

Schedule:Week:Compact,
   CookingRangeWk06_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay06_1,
   For: CustomDay1,
   CookingRangeWkDay06_1,
   For: CustomDay2,
   CookingRangeWkDay06_1,
   For: AllOtherDays,
   CookingRangeWkEnd06_1;

Schedule:Week:Compact,
   CookingRangeWk07_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay07_1,
   For: CustomDay1,
   CookingRangeWkDay07_1,
   For: CustomDay2,
   CookingRangeWkDay07_1,
   For: AllOtherDays,
   CookingRangeWkEnd07_1;

Schedule:Week:Compact,
   CookingRangeWk08_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay08_1,
   For: CustomDay1,
   CookingRangeWkDay08_1,
   For: CustomDay2,
   CookingRangeWkDay08_1,
   For: AllOtherDays,
   CookingRangeWkEnd08_1;

Schedule:Week:Compact,
   CookingRangeWk09_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay09_1,
   For: CustomDay1,
   CookingRangeWkDay09_1,
   For: CustomDay2,
   CookingRangeWkDay09_1,
   For: AllOtherDays,
   CookingRangeWkEnd09_1;

Schedule:Week:Compact,
   CookingRangeWk10_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay10_1,
   For: CustomDay1,
   CookingRangeWkDay10_1,
   For: CustomDay2,
   CookingRangeWkDay10_1,
   For: AllOtherDays,
   CookingRangeWkEnd10_1;

Schedule:Week:Compact,
   CookingRangeWk11_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay11_1,
   For: CustomDay1,
   CookingRangeWkDay11_1,
   For: CustomDay2,
   CookingRangeWkDay11_1,
   For: AllOtherDays,
   CookingRangeWkEnd11_1;

Schedule:Week:Compact,
   CookingRangeWk12_1,      !- Name
   For: Weekdays,
   CookingRangeWkDay12_1,
   For: CustomDay1,
   CookingRangeWkDay12_1,
   For: CustomDay2,
   CookingRangeWkDay12_1,
   For: AllOtherDays,
   CookingRangeWkEnd12_1;

Schedule:Year,
   CookingRange_1,       !- Name
   FRACTION,             !- Schedule Type
   CookingRangeWk01_1,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   CookingRangeWk02_1,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   CookingRangeWk03_1,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   CookingRangeWk04_1,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   CookingRangeWk05_1,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   CookingRangeWk06_1,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   CookingRangeWk07_1,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   CookingRangeWk08_1,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   CookingRangeWk09_1,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   CookingRangeWk10_1,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   CookingRangeWk11_1,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   CookingRangeWk12_1,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   CoolingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   CoolingSeasonSchedule01,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule01d,
   For: CustomDay1,
   CoolingSeasonSchedule01d,
   For: CustomDay2,
   CoolingSeasonSchedule01d,
   For: AllOtherDays,
   CoolingSeasonSchedule01d;

Schedule:Week:Compact,
   CoolingSeasonSchedule02,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule02d,
   For: CustomDay1,
   CoolingSeasonSchedule02d,
   For: CustomDay2,
   CoolingSeasonSchedule02d,
   For: AllOtherDays,
   CoolingSeasonSchedule02d;

Schedule:Week:Compact,
   CoolingSeasonSchedule03,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule03d,
   For: CustomDay1,
   CoolingSeasonSchedule03d,
   For: CustomDay2,
   CoolingSeasonSchedule03d,
   For: AllOtherDays,
   CoolingSeasonSchedule03d;

Schedule:Week:Compact,
   CoolingSeasonSchedule04,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule04d,
   For: CustomDay1,
   CoolingSeasonSchedule04d,
   For: CustomDay2,
   CoolingSeasonSchedule04d,
   For: AllOtherDays,
   CoolingSeasonSchedule04d;

Schedule:Week:Compact,
   CoolingSeasonSchedule05,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule05d,
   For: CustomDay1,
   CoolingSeasonSchedule05d,
   For: CustomDay2,
   CoolingSeasonSchedule05d,
   For: AllOtherDays,
   CoolingSeasonSchedule05d;

Schedule:Week:Compact,
   CoolingSeasonSchedule06,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule06d,
   For: CustomDay1,
   CoolingSeasonSchedule06d,
   For: CustomDay2,
   CoolingSeasonSchedule06d,
   For: AllOtherDays,
   CoolingSeasonSchedule06d;

Schedule:Week:Compact,
   CoolingSeasonSchedule07,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule07d,
   For: CustomDay1,
   CoolingSeasonSchedule07d,
   For: CustomDay2,
   CoolingSeasonSchedule07d,
   For: AllOtherDays,
   CoolingSeasonSchedule07d;

Schedule:Week:Compact,
   CoolingSeasonSchedule08,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule08d,
   For: CustomDay1,
   CoolingSeasonSchedule08d,
   For: CustomDay2,
   CoolingSeasonSchedule08d,
   For: AllOtherDays,
   CoolingSeasonSchedule08d;

Schedule:Week:Compact,
   CoolingSeasonSchedule09,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule09d,
   For: CustomDay1,
   CoolingSeasonSchedule09d,
   For: CustomDay2,
   CoolingSeasonSchedule09d,
   For: AllOtherDays,
   CoolingSeasonSchedule09d;

Schedule:Week:Compact,
   CoolingSeasonSchedule10,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule10d,
   For: CustomDay1,
   CoolingSeasonSchedule10d,
   For: CustomDay2,
   CoolingSeasonSchedule10d,
   For: AllOtherDays,
   CoolingSeasonSchedule10d;

Schedule:Week:Compact,
   CoolingSeasonSchedule11,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule11d,
   For: CustomDay1,
   CoolingSeasonSchedule11d,
   For: CustomDay2,
   CoolingSeasonSchedule11d,
   For: AllOtherDays,
   CoolingSeasonSchedule11d;

Schedule:Week:Compact,
   CoolingSeasonSchedule12,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule12d,
   For: CustomDay1,
   CoolingSeasonSchedule12d,
   For: CustomDay2,
   CoolingSeasonSchedule12d,
   For: AllOtherDays,
   CoolingSeasonSchedule12d;

Schedule:Year,
   CoolingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   CoolingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   CoolingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   CoolingSetPointDesignDay_1,   !- Name
   TEMPERATURE,                  !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   CoolingSetPointWeekday_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   CoolingSetPointWeekend_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Week:Compact,
   CoolingSetPointWeek_1,        !- Name
   For: Weekdays,
   CoolingSetPointWeekday_1,
   For: CustomDay1,
   CoolingSetPointWeekday_1,
   For: CustomDay2,
   CoolingSetPointWeekend_1,
   For: SummerDesignDay,
   CoolingSetPointDesignDay_1,
   For: AllOtherDays,
   CoolingSetPointWeekend_1;

Schedule:Year,
   CoolingSetPoint_1,       !- Name
   TEMPERATURE,             !- Schedule Type
   CoolingSetPointWeek_1,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Constant,
   CWWaterTempSchedule_1,   !- Name
   TEMPERATURE,             !- Schedule Type
   33.61111111111111;       !- Hourly Value

Schedule:Day:Hourly,
   DHWDistDay_1,         !- Name
   FRACTION,             !- Schedule Type
   0.078423967774421,
   0.0392749244712991,
   0.0098187311178248,
   0.0098187311178248,
   0.0392749244712991,
   0.274546827794562,
   0.9412134944612287,
   1,
   0.9607250755287009,
   0.8431520644511581,
   0.7647280966767371,
   0.6078801611278953,
   0.5294561933534744,
   0.4705438066465257,
   0.4705438066465257,
   0.4117573011077543,
   0.5489677744209467,
   0.7254531722054381,
   0.8627895266868078,
   0.8235146022155087,
   0.7450906344410876,
   0.6078801611278953,
   0.5294561933534744,
   0.2940584088620342;

Schedule:Week:Compact,
   DHWDistWk_1,         !- Name
   For: Weekdays,
   DHWDistDay_1,
   For: CustomDay1,
   DHWDistDay_1,
   For: CustomDay2,
   DHWDistDay_1,
   For: AllOtherDays,
   DHWDistDay_1;

Schedule:Year,
   DHWDist_1,     !- Name
   FRACTION,      !- Schedule Type
   DHWDistWk_1,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Constant,
   DHWSupplySetpoint,    !- Name
   TEMPERATURE,          !- Schedule Type
   52.666666666666664;   !- Hourly Value

Schedule:File,
   Dishwasher_1,   !- Name
   Fraction,       !- Schedule Type Limits Name
   C:\Users\nathan.oliver\Documents\BEopt_2.8.0\TEMP1\DHW_3bed_unit0_10min.csv,   !- Name of File
   4,              !- Column Number
   1,              !- Rows to skip at top
   8760,           !- Number of hours of data
   Comma,          !- Column separator
   No,             !- Interpolate to Timestep
   10;             !- Minutes per Item

Schedule:Constant,
   DWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   51.666666666666664;    !- Hourly Value

Schedule:Day:Hourly,
   ExteriorLighting01Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0550333376161933,
   0.1510050221790229,
   0.354518107603027,
   0.4486335260834255,
   0.4767714347999253,
   0.4900876944137971,
   0.4767625475032194,
   0.4583009177610858,
   0.4449757708505084,
   0.4410546509359964,
   0.4479271438482227,
   0.4898596184977891,
   0.6015853186968302,
   0.7978073476793469,
   0.9786456401931893,
   0.9908046177270985,
   0.8225784534779298,
   0.6206207439530264,
   0.5364312782702023,
   0.2492254494416051;

Schedule:Day:Hourly,
   ExteriorLighting02Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0547502792918702,
   0.1495935684038303,
   0.3512044037663614,
   0.4444401193017778,
   0.4700272359672755,
   0.4809312424494382,
   0.4677306465547179,
   0.4494415788679367,
   0.4362409829732162,
   0.432356514021874,
   0.435457808080091,
   0.4575408239962469,
   0.526174177455289,
   0.6743823945514884,
   0.8678154940384751,
   0.9796125835853725,
   0.9129054595331783,
   0.727145019170589,
   0.6380879659623478,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting03Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0539769495981545,
   0.1457374051262662,
   0.3421511968726889,
   0.4329835193595852,
   0.4518218353251847,
   0.4563555364591782,
   0.4434952202547835,
   0.4256776008524918,
   0.4128172846480972,
   0.4090329479864172,
   0.4104436075920985,
   0.4224228637789051,
   0.4637776589074251,
   0.5672072847915861,
   0.7363514036302949,
   0.8954098091780934,
   0.9283371418607084,
   0.8074619543966155,
   0.4997694106558453,
   0.2492254494416051;

Schedule:Day:Hourly,
   ExteriorLighting04Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0529205615801157,
   0.1404697880735096,
   0.3297842861423507,
   0.4173335126357448,
   0.4274735397874806,
   0.4238259863786324,
   0.4114305008804207,
   0.3942568918179709,
   0.3818614063197592,
   0.3782138529109109,
   0.3779952265372205,
   0.3793052368473807,
   0.3860762185650415,
   0.412202678829164,
   0.4837412286348384,
   0.6188025891322008,
   0.782650944820151,
   0.8800057176023256,
   0.5973096173860006,
   0.2492254494416051;

Schedule:Day:Hourly,
   ExteriorLighting05Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0518641735620768,
   0.135202171020753,
   0.3174173754120125,
   0.4016835059119042,
   0.4037265481868132,
   0.3924990441721599,
   0.3805683893801312,
   0.3640387906575231,
   0.3521081358654945,
   0.3485973657094779,
   0.3483442128152116,
   0.3491848011789,
   0.3534936682102637,
   0.3705199124860246,
   0.4198838296581116,
   0.522801219358265,
   0.6705041797923242,
   0.7990578228828377,
   0.5823316656448703,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting06Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0510908438683611,
   0.1313460077431889,
   0.3083641685183399,
   0.3902269059697114,
   0.3867237554030297,
   0.3703285538985145,
   0.3587381787968116,
   0.3426800283586932,
   0.3310896532569902,
   0.3276790153906359,
   0.3274312883368711,
   0.3281685139376333,
   0.3317004305970748,
   0.3451761969295646,
   0.3840020786829776,
   0.4671367279134236,
   0.5952274721573046,
   0.726082240991916,
   0.5574611941852924,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting07Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.050807785544038,
   0.1299345539679964,
   0.3050504646816744,
   0.3860334991880638,
   0.3805808605231825,
   0.3623747098397608,
   0.3509088857539149,
   0.3350232973711488,
   0.323557473285303,
   0.3201834863821184,
   0.3199417622981917,
   0.3206960335006616,
   0.324296226459669,
   0.337983411519071,
   0.3772715626694466,
   0.4610590535566167,
   0.5895591715726555,
   0.7199899484085849,
   0.5539587766890307,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting08Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0510908438683611,
   0.1313460077431889,
   0.3083641685183399,
   0.3902269059697114,
   0.3867237554030297,
   0.3703285538985147,
   0.3587381787968116,
   0.3426800283586932,
   0.3310896532569902,
   0.3276790153906359,
   0.3274626864818115,
   0.3285083694498628,
   0.3336714837332232,
   0.3533425980332642,
   0.4082347016087033,
   0.5179959284056249,
   0.6677962937204511,
   0.7880152460903816,
   0.57105530717414,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting09Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0518641735620768,
   0.135202171020753,
   0.3174173754120125,
   0.4016835059119042,
   0.4037265481868132,
   0.3924990441721599,
   0.3805683893801312,
   0.3640387906575232,
   0.3521081358654945,
   0.3485973657094781,
   0.3485799869696905,
   0.3512750103717598,
   0.3634054846884766,
   0.4042740844503988,
   0.5011025619748408,
   0.6561146991359404,
   0.8060808434495627,
   0.8509953982359623,
   0.5610513927186884,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting10Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0529205615801157,
   0.1404697880735096,
   0.3297842861423506,
   0.4173335126357447,
   0.4274735397874806,
   0.4238259863786323,
   0.4114305008804206,
   0.3942568918179709,
   0.3818614063197591,
   0.3782138529109109,
   0.3789188877613389,
   0.3867407692951743,
   0.4168195002412811,
   0.5005573326641728,
   0.6554661456690652,
   0.8292251002605748,
   0.9053343141891421,
   0.8209284732545366,
   0.5097071257166064,
   0.249225449441605;

Schedule:Day:Hourly,
   ExteriorLighting11Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0539769495981545,
   0.1457374051262662,
   0.3421511968726888,
   0.4329835193595851,
   0.4518218353251847,
   0.4563555364591781,
   0.4434952202547835,
   0.4256776008524918,
   0.4128172846480972,
   0.409032947986417,
   0.4213241003393691,
   0.4818181830351572,
   0.6121803212924093,
   0.8042168782842308,
   0.9459124091239142,
   0.9186578052768417,
   0.7470128354250077,
   0.5655203449483373,
   0.4930461713765064,
   0.2492254494416051;

Schedule:Day:Hourly,
   ExteriorLighting12Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0547502792918702,
   0.1495935684038304,
   0.3512044037663616,
   0.4444401193017779,
   0.4700272359672757,
   0.4809312424494383,
   0.467730646554718,
   0.4494415788679367,
   0.4362409829732163,
   0.432356514021874,
   0.4455610630293024,
   0.5131032130168092,
   0.6606735906623488,
   0.8694451691990169,
   1,
   0.9326750042262019,
   0.7315815031205685,
   0.5536431269282974,
   0.4883275720401468,
   0.2492254494416051;

Schedule:Week:Compact,
   ExteriorLighting01Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting01Alldays_1,
   For: CustomDay1,
   ExteriorLighting01Alldays_1,
   For: CustomDay2,
   ExteriorLighting01Alldays_1,
   For: AllOtherDays,
   ExteriorLighting01Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting02Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting02Alldays_1,
   For: CustomDay1,
   ExteriorLighting02Alldays_1,
   For: CustomDay2,
   ExteriorLighting02Alldays_1,
   For: AllOtherDays,
   ExteriorLighting02Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting03Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting03Alldays_1,
   For: CustomDay1,
   ExteriorLighting03Alldays_1,
   For: CustomDay2,
   ExteriorLighting03Alldays_1,
   For: AllOtherDays,
   ExteriorLighting03Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting04Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting04Alldays_1,
   For: CustomDay1,
   ExteriorLighting04Alldays_1,
   For: CustomDay2,
   ExteriorLighting04Alldays_1,
   For: AllOtherDays,
   ExteriorLighting04Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting05Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting05Alldays_1,
   For: CustomDay1,
   ExteriorLighting05Alldays_1,
   For: CustomDay2,
   ExteriorLighting05Alldays_1,
   For: AllOtherDays,
   ExteriorLighting05Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting06Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting06Alldays_1,
   For: CustomDay1,
   ExteriorLighting06Alldays_1,
   For: CustomDay2,
   ExteriorLighting06Alldays_1,
   For: AllOtherDays,
   ExteriorLighting06Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting07Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting07Alldays_1,
   For: CustomDay1,
   ExteriorLighting07Alldays_1,
   For: CustomDay2,
   ExteriorLighting07Alldays_1,
   For: AllOtherDays,
   ExteriorLighting07Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting08Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting08Alldays_1,
   For: CustomDay1,
   ExteriorLighting08Alldays_1,
   For: CustomDay2,
   ExteriorLighting08Alldays_1,
   For: AllOtherDays,
   ExteriorLighting08Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting09Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting09Alldays_1,
   For: CustomDay1,
   ExteriorLighting09Alldays_1,
   For: CustomDay2,
   ExteriorLighting09Alldays_1,
   For: AllOtherDays,
   ExteriorLighting09Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting10Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting10Alldays_1,
   For: CustomDay1,
   ExteriorLighting10Alldays_1,
   For: CustomDay2,
   ExteriorLighting10Alldays_1,
   For: AllOtherDays,
   ExteriorLighting10Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting11Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting11Alldays_1,
   For: CustomDay1,
   ExteriorLighting11Alldays_1,
   For: CustomDay2,
   ExteriorLighting11Alldays_1,
   For: AllOtherDays,
   ExteriorLighting11Alldays_1;

Schedule:Week:Compact,
   ExteriorLighting12Week_1,      !- Name
   For: Weekdays,
   ExteriorLighting12Alldays_1,
   For: CustomDay1,
   ExteriorLighting12Alldays_1,
   For: CustomDay2,
   ExteriorLighting12Alldays_1,
   For: AllOtherDays,
   ExteriorLighting12Alldays_1;

Schedule:Year,
   ExteriorLighting_1,         !- Name
   FRACTION,                   !- Schedule Type
   ExteriorLighting01Week_1,   !- Week Schedule Name
   1,                          !- Start Month
   1,                          !- Start Day
   1,                          !- End Month
   31,                         !- End Day
   ExteriorLighting02Week_1,   !- Week Schedule Name
   2,                          !- Start Month
   1,                          !- Start Day
   2,                          !- End Month
   28,                         !- End Day
   ExteriorLighting03Week_1,   !- Week Schedule Name
   3,                          !- Start Month
   1,                          !- Start Day
   3,                          !- End Month
   31,                         !- End Day
   ExteriorLighting04Week_1,   !- Week Schedule Name
   4,                          !- Start Month
   1,                          !- Start Day
   4,                          !- End Month
   30,                         !- End Day
   ExteriorLighting05Week_1,   !- Week Schedule Name
   5,                          !- Start Month
   1,                          !- Start Day
   5,                          !- End Month
   31,                         !- End Day
   ExteriorLighting06Week_1,   !- Week Schedule Name
   6,                          !- Start Month
   1,                          !- Start Day
   6,                          !- End Month
   30,                         !- End Day
   ExteriorLighting07Week_1,   !- Week Schedule Name
   7,                          !- Start Month
   1,                          !- Start Day
   7,                          !- End Month
   31,                         !- End Day
   ExteriorLighting08Week_1,   !- Week Schedule Name
   8,                          !- Start Month
   1,                          !- Start Day
   8,                          !- End Month
   31,                         !- End Day
   ExteriorLighting09Week_1,   !- Week Schedule Name
   9,                          !- Start Month
   1,                          !- Start Day
   9,                          !- End Month
   30,                         !- End Day
   ExteriorLighting10Week_1,   !- Week Schedule Name
   10,                         !- Start Month
   1,                          !- Start Day
   10,                         !- End Month
   31,                         !- End Day
   ExteriorLighting11Week_1,   !- Week Schedule Name
   11,                         !- Start Month
   1,                          !- Start Day
   11,                         !- End Month
   30,                         !- End Day
   ExteriorLighting12Week_1,   !- Week Schedule Name
   12,                         !- Start Month
   1,                          !- Start Day
   12,                         !- End Month
   31;                         !- End Day

Schedule:Day:Hourly,
   extra_refrigeratorWkDay01_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay02_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay03_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay04_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay05_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay06_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay07_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay08_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay09_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay10_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay11_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   extra_refrigeratorWkDay12_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd01_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd02_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd03_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd04_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd05_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd06_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd07_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd08_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd09_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd10_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd11_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   extra_refrigeratorWkEnd12_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Week:Compact,
   extra_refrigeratorWk01_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay01_1,
   For: CustomDay1,
   extra_refrigeratorWkDay01_1,
   For: CustomDay2,
   extra_refrigeratorWkDay01_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd01_1;

Schedule:Week:Compact,
   extra_refrigeratorWk02_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay02_1,
   For: CustomDay1,
   extra_refrigeratorWkDay02_1,
   For: CustomDay2,
   extra_refrigeratorWkDay02_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd02_1;

Schedule:Week:Compact,
   extra_refrigeratorWk03_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay03_1,
   For: CustomDay1,
   extra_refrigeratorWkDay03_1,
   For: CustomDay2,
   extra_refrigeratorWkDay03_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd03_1;

Schedule:Week:Compact,
   extra_refrigeratorWk04_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay04_1,
   For: CustomDay1,
   extra_refrigeratorWkDay04_1,
   For: CustomDay2,
   extra_refrigeratorWkDay04_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd04_1;

Schedule:Week:Compact,
   extra_refrigeratorWk05_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay05_1,
   For: CustomDay1,
   extra_refrigeratorWkDay05_1,
   For: CustomDay2,
   extra_refrigeratorWkDay05_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd05_1;

Schedule:Week:Compact,
   extra_refrigeratorWk06_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay06_1,
   For: CustomDay1,
   extra_refrigeratorWkDay06_1,
   For: CustomDay2,
   extra_refrigeratorWkDay06_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd06_1;

Schedule:Week:Compact,
   extra_refrigeratorWk07_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay07_1,
   For: CustomDay1,
   extra_refrigeratorWkDay07_1,
   For: CustomDay2,
   extra_refrigeratorWkDay07_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd07_1;

Schedule:Week:Compact,
   extra_refrigeratorWk08_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay08_1,
   For: CustomDay1,
   extra_refrigeratorWkDay08_1,
   For: CustomDay2,
   extra_refrigeratorWkDay08_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd08_1;

Schedule:Week:Compact,
   extra_refrigeratorWk09_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay09_1,
   For: CustomDay1,
   extra_refrigeratorWkDay09_1,
   For: CustomDay2,
   extra_refrigeratorWkDay09_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd09_1;

Schedule:Week:Compact,
   extra_refrigeratorWk10_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay10_1,
   For: CustomDay1,
   extra_refrigeratorWkDay10_1,
   For: CustomDay2,
   extra_refrigeratorWkDay10_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd10_1;

Schedule:Week:Compact,
   extra_refrigeratorWk11_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay11_1,
   For: CustomDay1,
   extra_refrigeratorWkDay11_1,
   For: CustomDay2,
   extra_refrigeratorWkDay11_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd11_1;

Schedule:Week:Compact,
   extra_refrigeratorWk12_1,      !- Name
   For: Weekdays,
   extra_refrigeratorWkDay12_1,
   For: CustomDay1,
   extra_refrigeratorWkDay12_1,
   For: CustomDay2,
   extra_refrigeratorWkDay12_1,
   For: AllOtherDays,
   extra_refrigeratorWkEnd12_1;

Schedule:Year,
   extra_refrigerator_1,       !- Name
   FRACTION,                   !- Schedule Type
   extra_refrigeratorWk01_1,   !- Week Schedule Name
   1,                          !- Start Month
   1,                          !- Start Day
   1,                          !- End Month
   31,                         !- End Day
   extra_refrigeratorWk02_1,   !- Week Schedule Name
   2,                          !- Start Month
   1,                          !- Start Day
   2,                          !- End Month
   28,                         !- End Day
   extra_refrigeratorWk03_1,   !- Week Schedule Name
   3,                          !- Start Month
   1,                          !- Start Day
   3,                          !- End Month
   31,                         !- End Day
   extra_refrigeratorWk04_1,   !- Week Schedule Name
   4,                          !- Start Month
   1,                          !- Start Day
   4,                          !- End Month
   30,                         !- End Day
   extra_refrigeratorWk05_1,   !- Week Schedule Name
   5,                          !- Start Month
   1,                          !- Start Day
   5,                          !- End Month
   31,                         !- End Day
   extra_refrigeratorWk06_1,   !- Week Schedule Name
   6,                          !- Start Month
   1,                          !- Start Day
   6,                          !- End Month
   30,                         !- End Day
   extra_refrigeratorWk07_1,   !- Week Schedule Name
   7,                          !- Start Month
   1,                          !- Start Day
   7,                          !- End Month
   31,                         !- End Day
   extra_refrigeratorWk08_1,   !- Week Schedule Name
   8,                          !- Start Month
   1,                          !- Start Day
   8,                          !- End Month
   31,                         !- End Day
   extra_refrigeratorWk09_1,   !- Week Schedule Name
   9,                          !- Start Month
   1,                          !- Start Day
   9,                          !- End Month
   30,                         !- End Day
   extra_refrigeratorWk10_1,   !- Week Schedule Name
   10,                         !- Start Month
   1,                          !- Start Day
   10,                         !- End Month
   31,                         !- End Day
   extra_refrigeratorWk11_1,   !- Week Schedule Name
   11,                         !- Start Month
   1,                          !- Start Day
   11,                         !- End Month
   30,                         !- End Day
   extra_refrigeratorWk12_1,   !- Week Schedule Name
   12,                         !- Start Month
   1,                          !- Start Day
   12,                         !- End Month
   31;                         !- End Day

Schedule:Day:Hourly,
   FreezerWkDay01_1,     !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Day:Hourly,
   FreezerWkDay02_1,     !- Name
   FRACTION,             !- Schedule Type
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.7099162242866623,
   0.7099162242866623,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7445462840079627,
   0.7445462840079627,
   0.761861313868613,
   0.7445462840079627,
   0.7445462840079627,
   0.7445462840079627,
   0.7272312541473125,
   0.7272312541473125,
   0.7099162242866623,
   0.7099162242866623,
   0.7099162242866623;

Schedule:Day:Hourly,
   FreezerWkDay03_1,     !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkDay04_1,     !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkDay05_1,     !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkDay06_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay07_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay08_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay09_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkDay10_1,     !- Name
   FRACTION,             !- Schedule Type
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7915353351028535,
   0.7915353351028535,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.8301468148639682,
   0.8301468148639682,
   0.8494525547445255,
   0.8301468148639682,
   0.8301468148639682,
   0.8301468148639682,
   0.810841074983411,
   0.810841074983411,
   0.7915353351028535,
   0.7915353351028535,
   0.7915353351028535;

Schedule:Day:Hourly,
   FreezerWkDay11_1,     !- Name
   FRACTION,             !- Schedule Type
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7864341406768415,
   0.7864341406768415,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8247967816854679,
   0.8247967816854679,
   0.843978102189781,
   0.8247967816854679,
   0.8247967816854679,
   0.8247967816854679,
   0.8056154611811548,
   0.8056154611811548,
   0.7864341406768415,
   0.7864341406768415,
   0.7864341406768415;

Schedule:Day:Hourly,
   FreezerWkDay12_1,     !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Day:Hourly,
   FreezerWkEnd01_1,     !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Day:Hourly,
   FreezerWkEnd02_1,     !- Name
   FRACTION,             !- Schedule Type
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.6926011944260119,
   0.7099162242866623,
   0.7099162242866623,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7445462840079627,
   0.7445462840079627,
   0.761861313868613,
   0.7445462840079627,
   0.7445462840079627,
   0.7445462840079627,
   0.7272312541473125,
   0.7272312541473125,
   0.7099162242866623,
   0.7099162242866623,
   0.7099162242866623;

Schedule:Day:Hourly,
   FreezerWkEnd03_1,     !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkEnd04_1,     !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkEnd05_1,     !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.8991373589913738,
   0.9216157929661583,
   0.9216157929661583,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9440942269409426,
   0.9665726609157267,
   0.9665726609157267,
   0.989051094890511,
   0.9665726609157267,
   0.9665726609157267,
   0.9665726609157267,
   0.9440942269409426,
   0.9440942269409426,
   0.9216157929661583,
   0.9216157929661583,
   0.9216157929661583;

Schedule:Day:Hourly,
   FreezerWkEnd06_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd07_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd08_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd09_1,     !- Name
   FRACTION,             !- Schedule Type
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9090909090909093,
   0.9318181818181821,
   0.9318181818181821,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9545454545454548,
   0.9772727272727273,
   0.9772727272727273,
   1,
   0.9772727272727273,
   0.9772727272727273,
   0.9772727272727273,
   0.9545454545454548,
   0.9545454545454548,
   0.9318181818181821,
   0.9318181818181821,
   0.9318181818181821;

Schedule:Day:Hourly,
   FreezerWkEnd10_1,     !- Name
   FRACTION,             !- Schedule Type
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7722295952222961,
   0.7915353351028535,
   0.7915353351028535,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.810841074983411,
   0.8301468148639682,
   0.8301468148639682,
   0.8494525547445255,
   0.8301468148639682,
   0.8301468148639682,
   0.8301468148639682,
   0.810841074983411,
   0.810841074983411,
   0.7915353351028535,
   0.7915353351028535,
   0.7915353351028535;

Schedule:Day:Hourly,
   FreezerWkEnd11_1,     !- Name
   FRACTION,             !- Schedule Type
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7672528201725283,
   0.7864341406768415,
   0.7864341406768415,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8056154611811548,
   0.8247967816854679,
   0.8247967816854679,
   0.843978102189781,
   0.8247967816854679,
   0.8247967816854679,
   0.8247967816854679,
   0.8056154611811548,
   0.8056154611811548,
   0.7864341406768415,
   0.7864341406768415,
   0.7864341406768415;

Schedule:Day:Hourly,
   FreezerWkEnd12_1,     !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.6942601194426012,
   0.7116166224286663,
   0.7116166224286663,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7289731254147314,
   0.7463296284007962,
   0.7463296284007962,
   0.7636861313868613,
   0.7463296284007962,
   0.7463296284007962,
   0.7463296284007962,
   0.7289731254147314,
   0.7289731254147314,
   0.7116166224286663,
   0.7116166224286663,
   0.7116166224286663;

Schedule:Week:Compact,
   FreezerWk01_1,       !- Name
   For: Weekdays,
   FreezerWkDay01_1,
   For: CustomDay1,
   FreezerWkDay01_1,
   For: CustomDay2,
   FreezerWkDay01_1,
   For: AllOtherDays,
   FreezerWkEnd01_1;

Schedule:Week:Compact,
   FreezerWk02_1,       !- Name
   For: Weekdays,
   FreezerWkDay02_1,
   For: CustomDay1,
   FreezerWkDay02_1,
   For: CustomDay2,
   FreezerWkDay02_1,
   For: AllOtherDays,
   FreezerWkEnd02_1;

Schedule:Week:Compact,
   FreezerWk03_1,       !- Name
   For: Weekdays,
   FreezerWkDay03_1,
   For: CustomDay1,
   FreezerWkDay03_1,
   For: CustomDay2,
   FreezerWkDay03_1,
   For: AllOtherDays,
   FreezerWkEnd03_1;

Schedule:Week:Compact,
   FreezerWk04_1,       !- Name
   For: Weekdays,
   FreezerWkDay04_1,
   For: CustomDay1,
   FreezerWkDay04_1,
   For: CustomDay2,
   FreezerWkDay04_1,
   For: AllOtherDays,
   FreezerWkEnd04_1;

Schedule:Week:Compact,
   FreezerWk05_1,       !- Name
   For: Weekdays,
   FreezerWkDay05_1,
   For: CustomDay1,
   FreezerWkDay05_1,
   For: CustomDay2,
   FreezerWkDay05_1,
   For: AllOtherDays,
   FreezerWkEnd05_1;

Schedule:Week:Compact,
   FreezerWk06_1,       !- Name
   For: Weekdays,
   FreezerWkDay06_1,
   For: CustomDay1,
   FreezerWkDay06_1,
   For: CustomDay2,
   FreezerWkDay06_1,
   For: AllOtherDays,
   FreezerWkEnd06_1;

Schedule:Week:Compact,
   FreezerWk07_1,       !- Name
   For: Weekdays,
   FreezerWkDay07_1,
   For: CustomDay1,
   FreezerWkDay07_1,
   For: CustomDay2,
   FreezerWkDay07_1,
   For: AllOtherDays,
   FreezerWkEnd07_1;

Schedule:Week:Compact,
   FreezerWk08_1,       !- Name
   For: Weekdays,
   FreezerWkDay08_1,
   For: CustomDay1,
   FreezerWkDay08_1,
   For: CustomDay2,
   FreezerWkDay08_1,
   For: AllOtherDays,
   FreezerWkEnd08_1;

Schedule:Week:Compact,
   FreezerWk09_1,       !- Name
   For: Weekdays,
   FreezerWkDay09_1,
   For: CustomDay1,
   FreezerWkDay09_1,
   For: CustomDay2,
   FreezerWkDay09_1,
   For: AllOtherDays,
   FreezerWkEnd09_1;

Schedule:Week:Compact,
   FreezerWk10_1,       !- Name
   For: Weekdays,
   FreezerWkDay10_1,
   For: CustomDay1,
   FreezerWkDay10_1,
   For: CustomDay2,
   FreezerWkDay10_1,
   For: AllOtherDays,
   FreezerWkEnd10_1;

Schedule:Week:Compact,
   FreezerWk11_1,       !- Name
   For: Weekdays,
   FreezerWkDay11_1,
   For: CustomDay1,
   FreezerWkDay11_1,
   For: CustomDay2,
   FreezerWkDay11_1,
   For: AllOtherDays,
   FreezerWkEnd11_1;

Schedule:Week:Compact,
   FreezerWk12_1,       !- Name
   For: Weekdays,
   FreezerWkDay12_1,
   For: CustomDay1,
   FreezerWkDay12_1,
   For: CustomDay2,
   FreezerWkDay12_1,
   For: AllOtherDays,
   FreezerWkEnd12_1;

Schedule:Year,
   Freezer_1,       !- Name
   FRACTION,        !- Schedule Type
   FreezerWk01_1,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   FreezerWk02_1,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   FreezerWk03_1,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   FreezerWk04_1,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   FreezerWk05_1,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   FreezerWk06_1,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   FreezerWk07_1,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   FreezerWk08_1,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   FreezerWk09_1,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   FreezerWk10_1,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   FreezerWk11_1,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   FreezerWk12_1,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   GarageLighting01Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0550333376161933,
   0.1510050221790228,
   0.354518107603027,
   0.4486335260834255,
   0.4767714347999253,
   0.490087694413797,
   0.4767625475032195,
   0.4583009177610858,
   0.4449757708505083,
   0.4410546509359964,
   0.4479271438482227,
   0.489859618497789,
   0.6015853186968301,
   0.797807347679347,
   0.9786456401931893,
   0.9908046177270983,
   0.8225784534779298,
   0.6206207439530265,
   0.5364312782702023,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting02Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0547502792918702,
   0.1495935684038303,
   0.3512044037663615,
   0.4444401193017778,
   0.4700272359672755,
   0.4809312424494382,
   0.4677306465547179,
   0.4494415788679367,
   0.4362409829732162,
   0.432356514021874,
   0.435457808080091,
   0.4575408239962469,
   0.526174177455289,
   0.6743823945514883,
   0.8678154940384751,
   0.9796125835853722,
   0.912905459533178,
   0.7271450191705889,
   0.6380879659623478,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting03Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0539769495981545,
   0.1457374051262662,
   0.3421511968726889,
   0.4329835193595851,
   0.4518218353251846,
   0.4563555364591782,
   0.4434952202547836,
   0.4256776008524918,
   0.4128172846480972,
   0.4090329479864171,
   0.4104436075920985,
   0.4224228637789051,
   0.4637776589074251,
   0.5672072847915862,
   0.7363514036302949,
   0.8954098091780934,
   0.9283371418607084,
   0.8074619543966154,
   0.4997694106558453,
   0.2492254494416051;

Schedule:Day:Hourly,
   GarageLighting04Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0529205615801157,
   0.1404697880735096,
   0.3297842861423507,
   0.4173335126357447,
   0.4274735397874806,
   0.4238259863786323,
   0.4114305008804208,
   0.3942568918179709,
   0.3818614063197592,
   0.378213852910911,
   0.3779952265372205,
   0.3793052368473807,
   0.3860762185650415,
   0.4122026788291639,
   0.4837412286348384,
   0.6188025891322008,
   0.7826509448201509,
   0.8800057176023257,
   0.5973096173860005,
   0.2492254494416051;

Schedule:Day:Hourly,
   GarageLighting05Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0518641735620768,
   0.135202171020753,
   0.3174173754120125,
   0.4016835059119042,
   0.4037265481868132,
   0.3924990441721599,
   0.3805683893801313,
   0.3640387906575231,
   0.3521081358654945,
   0.348597365709478,
   0.3483442128152116,
   0.3491848011789,
   0.3534936682102638,
   0.3705199124860246,
   0.4198838296581116,
   0.5228012193582651,
   0.6705041797923242,
   0.7990578228828377,
   0.5823316656448704,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting06Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0510908438683611,
   0.1313460077431889,
   0.30836416851834,
   0.3902269059697114,
   0.3867237554030297,
   0.3703285538985146,
   0.3587381787968117,
   0.3426800283586932,
   0.3310896532569902,
   0.3276790153906359,
   0.3274312883368712,
   0.3281685139376334,
   0.3317004305970748,
   0.3451761969295646,
   0.3840020786829776,
   0.4671367279134237,
   0.5952274721573046,
   0.726082240991916,
   0.5574611941852924,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting07Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.050807785544038,
   0.1299345539679964,
   0.3050504646816744,
   0.3860334991880638,
   0.3805808605231825,
   0.3623747098397609,
   0.3509088857539149,
   0.3350232973711488,
   0.323557473285303,
   0.3201834863821185,
   0.3199417622981917,
   0.3206960335006617,
   0.324296226459669,
   0.337983411519071,
   0.3772715626694465,
   0.4610590535566167,
   0.5895591715726555,
   0.7199899484085849,
   0.5539587766890307,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting08Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0510908438683611,
   0.1313460077431889,
   0.30836416851834,
   0.3902269059697114,
   0.3867237554030297,
   0.3703285538985145,
   0.3587381787968117,
   0.3426800283586933,
   0.3310896532569902,
   0.3276790153906359,
   0.3274626864818115,
   0.3285083694498628,
   0.3336714837332233,
   0.3533425980332642,
   0.4082347016087033,
   0.5179959284056249,
   0.6677962937204511,
   0.7880152460903818,
   0.57105530717414,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting09Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0518641735620768,
   0.135202171020753,
   0.3174173754120125,
   0.4016835059119042,
   0.4037265481868132,
   0.3924990441721599,
   0.3805683893801312,
   0.3640387906575232,
   0.3521081358654945,
   0.348597365709478,
   0.3485799869696905,
   0.3512750103717598,
   0.3634054846884766,
   0.4042740844503989,
   0.5011025619748407,
   0.6561146991359403,
   0.8060808434495625,
   0.8509953982359623,
   0.5610513927186884,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting10Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0529205615801157,
   0.1404697880735096,
   0.3297842861423506,
   0.4173335126357447,
   0.4274735397874806,
   0.4238259863786323,
   0.4114305008804207,
   0.3942568918179709,
   0.3818614063197592,
   0.3782138529109109,
   0.378918887761339,
   0.3867407692951742,
   0.4168195002412811,
   0.5005573326641728,
   0.6554661456690652,
   0.8292251002605748,
   0.9053343141891422,
   0.8209284732545366,
   0.5097071257166064,
   0.249225449441605;

Schedule:Day:Hourly,
   GarageLighting11Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0539769495981545,
   0.1457374051262662,
   0.3421511968726889,
   0.4329835193595851,
   0.4518218353251847,
   0.4563555364591782,
   0.4434952202547836,
   0.4256776008524918,
   0.4128172846480972,
   0.4090329479864172,
   0.4213241003393691,
   0.4818181830351573,
   0.6121803212924093,
   0.804216878284231,
   0.9459124091239143,
   0.9186578052768418,
   0.7470128354250077,
   0.5655203449483373,
   0.4930461713765064,
   0.2492254494416051;

Schedule:Day:Hourly,
   GarageLighting12Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0547502792918702,
   0.1495935684038303,
   0.3512044037663615,
   0.4444401193017778,
   0.4700272359672756,
   0.4809312424494382,
   0.4677306465547179,
   0.4494415788679367,
   0.4362409829732162,
   0.432356514021874,
   0.4455610630293024,
   0.5131032130168091,
   0.6606735906623488,
   0.8694451691990169,
   1,
   0.9326750042262018,
   0.7315815031205682,
   0.5536431269282974,
   0.4883275720401467,
   0.2492254494416051;

Schedule:Week:Compact,
   GarageLighting01Week,      !- Name
   For: Weekdays,
   GarageLighting01Alldays,
   For: CustomDay1,
   GarageLighting01Alldays,
   For: CustomDay2,
   GarageLighting01Alldays,
   For: AllOtherDays,
   GarageLighting01Alldays;

Schedule:Week:Compact,
   GarageLighting02Week,      !- Name
   For: Weekdays,
   GarageLighting02Alldays,
   For: CustomDay1,
   GarageLighting02Alldays,
   For: CustomDay2,
   GarageLighting02Alldays,
   For: AllOtherDays,
   GarageLighting02Alldays;

Schedule:Week:Compact,
   GarageLighting03Week,      !- Name
   For: Weekdays,
   GarageLighting03Alldays,
   For: CustomDay1,
   GarageLighting03Alldays,
   For: CustomDay2,
   GarageLighting03Alldays,
   For: AllOtherDays,
   GarageLighting03Alldays;

Schedule:Week:Compact,
   GarageLighting04Week,      !- Name
   For: Weekdays,
   GarageLighting04Alldays,
   For: CustomDay1,
   GarageLighting04Alldays,
   For: CustomDay2,
   GarageLighting04Alldays,
   For: AllOtherDays,
   GarageLighting04Alldays;

Schedule:Week:Compact,
   GarageLighting05Week,      !- Name
   For: Weekdays,
   GarageLighting05Alldays,
   For: CustomDay1,
   GarageLighting05Alldays,
   For: CustomDay2,
   GarageLighting05Alldays,
   For: AllOtherDays,
   GarageLighting05Alldays;

Schedule:Week:Compact,
   GarageLighting06Week,      !- Name
   For: Weekdays,
   GarageLighting06Alldays,
   For: CustomDay1,
   GarageLighting06Alldays,
   For: CustomDay2,
   GarageLighting06Alldays,
   For: AllOtherDays,
   GarageLighting06Alldays;

Schedule:Week:Compact,
   GarageLighting07Week,      !- Name
   For: Weekdays,
   GarageLighting07Alldays,
   For: CustomDay1,
   GarageLighting07Alldays,
   For: CustomDay2,
   GarageLighting07Alldays,
   For: AllOtherDays,
   GarageLighting07Alldays;

Schedule:Week:Compact,
   GarageLighting08Week,      !- Name
   For: Weekdays,
   GarageLighting08Alldays,
   For: CustomDay1,
   GarageLighting08Alldays,
   For: CustomDay2,
   GarageLighting08Alldays,
   For: AllOtherDays,
   GarageLighting08Alldays;

Schedule:Week:Compact,
   GarageLighting09Week,      !- Name
   For: Weekdays,
   GarageLighting09Alldays,
   For: CustomDay1,
   GarageLighting09Alldays,
   For: CustomDay2,
   GarageLighting09Alldays,
   For: AllOtherDays,
   GarageLighting09Alldays;

Schedule:Week:Compact,
   GarageLighting10Week,      !- Name
   For: Weekdays,
   GarageLighting10Alldays,
   For: CustomDay1,
   GarageLighting10Alldays,
   For: CustomDay2,
   GarageLighting10Alldays,
   For: AllOtherDays,
   GarageLighting10Alldays;

Schedule:Week:Compact,
   GarageLighting11Week,      !- Name
   For: Weekdays,
   GarageLighting11Alldays,
   For: CustomDay1,
   GarageLighting11Alldays,
   For: CustomDay2,
   GarageLighting11Alldays,
   For: AllOtherDays,
   GarageLighting11Alldays;

Schedule:Week:Compact,
   GarageLighting12Week,      !- Name
   For: Weekdays,
   GarageLighting12Alldays,
   For: CustomDay1,
   GarageLighting12Alldays,
   For: CustomDay2,
   GarageLighting12Alldays,
   For: AllOtherDays,
   GarageLighting12Alldays;

Schedule:Year,
   GarageLighting,         !- Name
   FRACTION,               !- Schedule Type
   GarageLighting01Week,   !- Week Schedule Name
   1,                      !- Start Month
   1,                      !- Start Day
   1,                      !- End Month
   31,                     !- End Day
   GarageLighting02Week,   !- Week Schedule Name
   2,                      !- Start Month
   1,                      !- Start Day
   2,                      !- End Month
   28,                     !- End Day
   GarageLighting03Week,   !- Week Schedule Name
   3,                      !- Start Month
   1,                      !- Start Day
   3,                      !- End Month
   31,                     !- End Day
   GarageLighting04Week,   !- Week Schedule Name
   4,                      !- Start Month
   1,                      !- Start Day
   4,                      !- End Month
   30,                     !- End Day
   GarageLighting05Week,   !- Week Schedule Name
   5,                      !- Start Month
   1,                      !- Start Day
   5,                      !- End Month
   31,                     !- End Day
   GarageLighting06Week,   !- Week Schedule Name
   6,                      !- Start Month
   1,                      !- Start Day
   6,                      !- End Month
   30,                     !- End Day
   GarageLighting07Week,   !- Week Schedule Name
   7,                      !- Start Month
   1,                      !- Start Day
   7,                      !- End Month
   31,                     !- End Day
   GarageLighting08Week,   !- Week Schedule Name
   8,                      !- Start Month
   1,                      !- Start Day
   8,                      !- End Month
   31,                     !- End Day
   GarageLighting09Week,   !- Week Schedule Name
   9,                      !- Start Month
   1,                      !- Start Day
   9,                      !- End Month
   30,                     !- End Day
   GarageLighting10Week,   !- Week Schedule Name
   10,                     !- Start Month
   1,                      !- Start Day
   10,                     !- End Month
   31,                     !- End Day
   GarageLighting11Week,   !- Week Schedule Name
   11,                     !- Start Month
   1,                      !- Start Day
   11,                     !- End Month
   30,                     !- End Day
   GarageLighting12Week,   !- Week Schedule Name
   12,                     !- Start Month
   1,                      !- Start Day
   12,                     !- End Month
   31;                     !- End Day

Schedule:Day:Hourly,
   Gas_FireplaceWkDay01_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay02_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay03_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay04_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay05_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay06_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay07_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay08_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay09_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay10_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay11_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_FireplaceWkDay12_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd01_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd02_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd03_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd04_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd05_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd06_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd07_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd08_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd09_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd10_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd11_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_FireplaceWkEnd12_1,   !- Name
   FRACTION,                 !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_FireplaceWk01_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay01_1,
   For: CustomDay1,
   Gas_FireplaceWkDay01_1,
   For: CustomDay2,
   Gas_FireplaceWkDay01_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd01_1;

Schedule:Week:Compact,
   Gas_FireplaceWk02_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay02_1,
   For: CustomDay1,
   Gas_FireplaceWkDay02_1,
   For: CustomDay2,
   Gas_FireplaceWkDay02_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd02_1;

Schedule:Week:Compact,
   Gas_FireplaceWk03_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay03_1,
   For: CustomDay1,
   Gas_FireplaceWkDay03_1,
   For: CustomDay2,
   Gas_FireplaceWkDay03_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd03_1;

Schedule:Week:Compact,
   Gas_FireplaceWk04_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay04_1,
   For: CustomDay1,
   Gas_FireplaceWkDay04_1,
   For: CustomDay2,
   Gas_FireplaceWkDay04_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd04_1;

Schedule:Week:Compact,
   Gas_FireplaceWk05_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay05_1,
   For: CustomDay1,
   Gas_FireplaceWkDay05_1,
   For: CustomDay2,
   Gas_FireplaceWkDay05_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd05_1;

Schedule:Week:Compact,
   Gas_FireplaceWk06_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay06_1,
   For: CustomDay1,
   Gas_FireplaceWkDay06_1,
   For: CustomDay2,
   Gas_FireplaceWkDay06_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd06_1;

Schedule:Week:Compact,
   Gas_FireplaceWk07_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay07_1,
   For: CustomDay1,
   Gas_FireplaceWkDay07_1,
   For: CustomDay2,
   Gas_FireplaceWkDay07_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd07_1;

Schedule:Week:Compact,
   Gas_FireplaceWk08_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay08_1,
   For: CustomDay1,
   Gas_FireplaceWkDay08_1,
   For: CustomDay2,
   Gas_FireplaceWkDay08_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd08_1;

Schedule:Week:Compact,
   Gas_FireplaceWk09_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay09_1,
   For: CustomDay1,
   Gas_FireplaceWkDay09_1,
   For: CustomDay2,
   Gas_FireplaceWkDay09_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd09_1;

Schedule:Week:Compact,
   Gas_FireplaceWk10_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay10_1,
   For: CustomDay1,
   Gas_FireplaceWkDay10_1,
   For: CustomDay2,
   Gas_FireplaceWkDay10_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd10_1;

Schedule:Week:Compact,
   Gas_FireplaceWk11_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay11_1,
   For: CustomDay1,
   Gas_FireplaceWkDay11_1,
   For: CustomDay2,
   Gas_FireplaceWkDay11_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd11_1;

Schedule:Week:Compact,
   Gas_FireplaceWk12_1,      !- Name
   For: Weekdays,
   Gas_FireplaceWkDay12_1,
   For: CustomDay1,
   Gas_FireplaceWkDay12_1,
   For: CustomDay2,
   Gas_FireplaceWkDay12_1,
   For: AllOtherDays,
   Gas_FireplaceWkEnd12_1;

Schedule:Year,
   Gas_Fireplace_1,       !- Name
   FRACTION,              !- Schedule Type
   Gas_FireplaceWk01_1,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   1,                     !- End Month
   31,                    !- End Day
   Gas_FireplaceWk02_1,   !- Week Schedule Name
   2,                     !- Start Month
   1,                     !- Start Day
   2,                     !- End Month
   28,                    !- End Day
   Gas_FireplaceWk03_1,   !- Week Schedule Name
   3,                     !- Start Month
   1,                     !- Start Day
   3,                     !- End Month
   31,                    !- End Day
   Gas_FireplaceWk04_1,   !- Week Schedule Name
   4,                     !- Start Month
   1,                     !- Start Day
   4,                     !- End Month
   30,                    !- End Day
   Gas_FireplaceWk05_1,   !- Week Schedule Name
   5,                     !- Start Month
   1,                     !- Start Day
   5,                     !- End Month
   31,                    !- End Day
   Gas_FireplaceWk06_1,   !- Week Schedule Name
   6,                     !- Start Month
   1,                     !- Start Day
   6,                     !- End Month
   30,                    !- End Day
   Gas_FireplaceWk07_1,   !- Week Schedule Name
   7,                     !- Start Month
   1,                     !- Start Day
   7,                     !- End Month
   31,                    !- End Day
   Gas_FireplaceWk08_1,   !- Week Schedule Name
   8,                     !- Start Month
   1,                     !- Start Day
   8,                     !- End Month
   31,                    !- End Day
   Gas_FireplaceWk09_1,   !- Week Schedule Name
   9,                     !- Start Month
   1,                     !- Start Day
   9,                     !- End Month
   30,                    !- End Day
   Gas_FireplaceWk10_1,   !- Week Schedule Name
   10,                    !- Start Month
   1,                     !- Start Day
   10,                    !- End Month
   31,                    !- End Day
   Gas_FireplaceWk11_1,   !- Week Schedule Name
   11,                    !- Start Month
   1,                     !- Start Day
   11,                    !- End Month
   30,                    !- End Day
   Gas_FireplaceWk12_1,   !- Week Schedule Name
   12,                    !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   Gas_GrillWkDay01_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkDay02_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkDay03_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkDay04_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0223534540842614,
   0.0055883635210654,
   0.0055883635210654,
   0.0111767270421307,
   0.0391185446474575,
   0.0670603622527843,
   0.1620625421108954,
   0.2570647219690064,
   0.2458879949268757,
   0.2291229043636796,
   0.2458879949268757,
   0.2570647219690064,
   0.234711267884745,
   0.2123578138004835,
   0.2738298125322025,
   0.329713447742856,
   0.6147199873171892,
   0.8997265268915224,
   0.6426618049225161,
   0.391185446474575,
   0.2458879949268757,
   0.1061789069002418,
   0.0726487257738496,
   0.0391185446474575;

Schedule:Day:Hourly,
   Gas_GrillWkDay05_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkDay06_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkDay07_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkDay08_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkDay09_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkDay10_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkDay11_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkDay12_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkEnd01_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkEnd02_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillWkEnd03_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkEnd04_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0223534540842614,
   0.0055883635210654,
   0.0055883635210654,
   0.0111767270421307,
   0.0391185446474575,
   0.0670603622527843,
   0.1620625421108954,
   0.2570647219690064,
   0.2458879949268757,
   0.2291229043636796,
   0.2458879949268757,
   0.2570647219690064,
   0.234711267884745,
   0.2123578138004835,
   0.2738298125322025,
   0.329713447742856,
   0.6147199873171892,
   0.8997265268915224,
   0.6426618049225161,
   0.391185446474575,
   0.2458879949268757,
   0.1061789069002418,
   0.0726487257738496,
   0.0391185446474575;

Schedule:Day:Hourly,
   Gas_GrillWkEnd05_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901754,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870166,
   0.2468845014919289,
   0.2300514672992974,
   0.2468845014919289,
   0.2581065242870166,
   0.2356624786968413,
   0.2132184331066659,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298222,
   0.903372835004558,
   0.6452663107175415,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillWkEnd06_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkEnd07_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkEnd08_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.1471206056042171,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783759,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848362,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199637,
   0.5834092980856884,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillWkEnd09_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108394,
   0.8113035551504103,
   0.5795025393931503,
   0.3527406761523524,
   0.2217227107243357,
   0.0957438978127814,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillWkEnd10_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkEnd11_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602553,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602553,
   0.2580159327811027,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608933,
   0.7064721969006382,
   0.4300265546351711,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillWkEnd12_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142858,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142858,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291925,
   0.6832298136645963,
   1,
   0.7142857142857144,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602485,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Week:Compact,
   Gas_GrillWk01_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay01_1,
   For: CustomDay1,
   Gas_GrillWkDay01_1,
   For: CustomDay2,
   Gas_GrillWkDay01_1,
   For: AllOtherDays,
   Gas_GrillWkEnd01_1;

Schedule:Week:Compact,
   Gas_GrillWk02_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay02_1,
   For: CustomDay1,
   Gas_GrillWkDay02_1,
   For: CustomDay2,
   Gas_GrillWkDay02_1,
   For: AllOtherDays,
   Gas_GrillWkEnd02_1;

Schedule:Week:Compact,
   Gas_GrillWk03_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay03_1,
   For: CustomDay1,
   Gas_GrillWkDay03_1,
   For: CustomDay2,
   Gas_GrillWkDay03_1,
   For: AllOtherDays,
   Gas_GrillWkEnd03_1;

Schedule:Week:Compact,
   Gas_GrillWk04_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay04_1,
   For: CustomDay1,
   Gas_GrillWkDay04_1,
   For: CustomDay2,
   Gas_GrillWkDay04_1,
   For: AllOtherDays,
   Gas_GrillWkEnd04_1;

Schedule:Week:Compact,
   Gas_GrillWk05_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay05_1,
   For: CustomDay1,
   Gas_GrillWkDay05_1,
   For: CustomDay2,
   Gas_GrillWkDay05_1,
   For: AllOtherDays,
   Gas_GrillWkEnd05_1;

Schedule:Week:Compact,
   Gas_GrillWk06_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay06_1,
   For: CustomDay1,
   Gas_GrillWkDay06_1,
   For: CustomDay2,
   Gas_GrillWkDay06_1,
   For: AllOtherDays,
   Gas_GrillWkEnd06_1;

Schedule:Week:Compact,
   Gas_GrillWk07_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay07_1,
   For: CustomDay1,
   Gas_GrillWkDay07_1,
   For: CustomDay2,
   Gas_GrillWkDay07_1,
   For: AllOtherDays,
   Gas_GrillWkEnd07_1;

Schedule:Week:Compact,
   Gas_GrillWk08_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay08_1,
   For: CustomDay1,
   Gas_GrillWkDay08_1,
   For: CustomDay2,
   Gas_GrillWkDay08_1,
   For: AllOtherDays,
   Gas_GrillWkEnd08_1;

Schedule:Week:Compact,
   Gas_GrillWk09_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay09_1,
   For: CustomDay1,
   Gas_GrillWkDay09_1,
   For: CustomDay2,
   Gas_GrillWkDay09_1,
   For: AllOtherDays,
   Gas_GrillWkEnd09_1;

Schedule:Week:Compact,
   Gas_GrillWk10_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay10_1,
   For: CustomDay1,
   Gas_GrillWkDay10_1,
   For: CustomDay2,
   Gas_GrillWkDay10_1,
   For: AllOtherDays,
   Gas_GrillWkEnd10_1;

Schedule:Week:Compact,
   Gas_GrillWk11_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay11_1,
   For: CustomDay1,
   Gas_GrillWkDay11_1,
   For: CustomDay2,
   Gas_GrillWkDay11_1,
   For: AllOtherDays,
   Gas_GrillWkEnd11_1;

Schedule:Week:Compact,
   Gas_GrillWk12_1,      !- Name
   For: Weekdays,
   Gas_GrillWkDay12_1,
   For: CustomDay1,
   Gas_GrillWkDay12_1,
   For: CustomDay2,
   Gas_GrillWkDay12_1,
   For: AllOtherDays,
   Gas_GrillWkEnd12_1;

Schedule:Year,
   Gas_Grill_1,       !- Name
   FRACTION,          !- Schedule Type
   Gas_GrillWk01_1,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   1,                 !- End Month
   31,                !- End Day
   Gas_GrillWk02_1,   !- Week Schedule Name
   2,                 !- Start Month
   1,                 !- Start Day
   2,                 !- End Month
   28,                !- End Day
   Gas_GrillWk03_1,   !- Week Schedule Name
   3,                 !- Start Month
   1,                 !- Start Day
   3,                 !- End Month
   31,                !- End Day
   Gas_GrillWk04_1,   !- Week Schedule Name
   4,                 !- Start Month
   1,                 !- Start Day
   4,                 !- End Month
   30,                !- End Day
   Gas_GrillWk05_1,   !- Week Schedule Name
   5,                 !- Start Month
   1,                 !- Start Day
   5,                 !- End Month
   31,                !- End Day
   Gas_GrillWk06_1,   !- Week Schedule Name
   6,                 !- Start Month
   1,                 !- Start Day
   6,                 !- End Month
   30,                !- End Day
   Gas_GrillWk07_1,   !- Week Schedule Name
   7,                 !- Start Month
   1,                 !- Start Day
   7,                 !- End Month
   31,                !- End Day
   Gas_GrillWk08_1,   !- Week Schedule Name
   8,                 !- Start Month
   1,                 !- Start Day
   8,                 !- End Month
   31,                !- End Day
   Gas_GrillWk09_1,   !- Week Schedule Name
   9,                 !- Start Month
   1,                 !- Start Day
   9,                 !- End Month
   30,                !- End Day
   Gas_GrillWk10_1,   !- Week Schedule Name
   10,                !- Start Month
   1,                 !- Start Day
   10,                !- End Month
   31,                !- End Day
   Gas_GrillWk11_1,   !- Week Schedule Name
   11,                !- Start Month
   1,                 !- Start Day
   11,                !- End Month
   30,                !- End Day
   Gas_GrillWk12_1,   !- Week Schedule Name
   12,                !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   Gas_lightingWkDay01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingWkDay02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_lightingWkDay03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkDay04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_lightingWkDay05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkDay06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkDay07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkDay08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkDay09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkDay10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_lightingWkDay11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_lightingWkDay12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingWkEnd01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingWkEnd02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.5116279069767442,
   0.2674418604651163,
   0.2209302325581396,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.3837209302325582,
   0.3837209302325582,
   0.372093023255814,
   0.372093023255814,
   0.372093023255814,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744188,
   0.7674418604651164,
   0.8837209302325583,
   0.9418604651162793,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_lightingWkEnd03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkEnd04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4450854315646094,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3338140736734571,
   0.3338140736734571,
   0.3236984956833523,
   0.3236984956833523,
   0.3236984956833523,
   0.3338140736734571,
   0.4552010095547143,
   0.5765879454359714,
   0.6676281473469142,
   0.7687839272479619,
   0.8193618171984857,
   0.8699397071490094,
   0.7586683492578571,
   0.6575125693568095;

Schedule:Day:Hourly,
   Gas_lightingWkEnd05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4464074674999499,
   0.2333493580113375,
   0.1927668609658874,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763635999,
   0.3246599763635999,
   0.3246599763635999,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635498,
   0.8217955651703623,
   0.8725236864771747,
   0.7609218196021873,
   0.6594655769885623;

Schedule:Day:Hourly,
   Gas_lightingWkEnd06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkEnd07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkEnd08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3891192436351982,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.229934098511708,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910523,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145425,
   0.5748352462792701;

Schedule:Day:Hourly,
   Gas_lightingWkEnd09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.3913226368607656,
   0.2045550147226729,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530557,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755003,
   0.7648578811369509,
   0.6670272219217596,
   0.5780902589988582;

Schedule:Day:Hourly,
   Gas_lightingWkEnd10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4309837149209783,
   0.2252869418905114,
   0.1861066041704225,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.254672195180578,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3232377861907337,
   0.3232377861907337,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907337,
   0.4407787993510005,
   0.5583198125112674,
   0.6464755723814675,
   0.7444264166816899,
   0.7934018388318009,
   0.842377260981912,
   0.7346313322516675,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_lightingWkEnd11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.4292210003405244,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302145,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359654,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_lightingWkEnd12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.5085431564609498,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723794,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971396,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485668,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_lightingWk01_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay01_1,
   For: CustomDay1,
   Gas_lightingWkDay01_1,
   For: CustomDay2,
   Gas_lightingWkDay01_1,
   For: AllOtherDays,
   Gas_lightingWkEnd01_1;

Schedule:Week:Compact,
   Gas_lightingWk02_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay02_1,
   For: CustomDay1,
   Gas_lightingWkDay02_1,
   For: CustomDay2,
   Gas_lightingWkDay02_1,
   For: AllOtherDays,
   Gas_lightingWkEnd02_1;

Schedule:Week:Compact,
   Gas_lightingWk03_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay03_1,
   For: CustomDay1,
   Gas_lightingWkDay03_1,
   For: CustomDay2,
   Gas_lightingWkDay03_1,
   For: AllOtherDays,
   Gas_lightingWkEnd03_1;

Schedule:Week:Compact,
   Gas_lightingWk04_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay04_1,
   For: CustomDay1,
   Gas_lightingWkDay04_1,
   For: CustomDay2,
   Gas_lightingWkDay04_1,
   For: AllOtherDays,
   Gas_lightingWkEnd04_1;

Schedule:Week:Compact,
   Gas_lightingWk05_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay05_1,
   For: CustomDay1,
   Gas_lightingWkDay05_1,
   For: CustomDay2,
   Gas_lightingWkDay05_1,
   For: AllOtherDays,
   Gas_lightingWkEnd05_1;

Schedule:Week:Compact,
   Gas_lightingWk06_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay06_1,
   For: CustomDay1,
   Gas_lightingWkDay06_1,
   For: CustomDay2,
   Gas_lightingWkDay06_1,
   For: AllOtherDays,
   Gas_lightingWkEnd06_1;

Schedule:Week:Compact,
   Gas_lightingWk07_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay07_1,
   For: CustomDay1,
   Gas_lightingWkDay07_1,
   For: CustomDay2,
   Gas_lightingWkDay07_1,
   For: AllOtherDays,
   Gas_lightingWkEnd07_1;

Schedule:Week:Compact,
   Gas_lightingWk08_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay08_1,
   For: CustomDay1,
   Gas_lightingWkDay08_1,
   For: CustomDay2,
   Gas_lightingWkDay08_1,
   For: AllOtherDays,
   Gas_lightingWkEnd08_1;

Schedule:Week:Compact,
   Gas_lightingWk09_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay09_1,
   For: CustomDay1,
   Gas_lightingWkDay09_1,
   For: CustomDay2,
   Gas_lightingWkDay09_1,
   For: AllOtherDays,
   Gas_lightingWkEnd09_1;

Schedule:Week:Compact,
   Gas_lightingWk10_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay10_1,
   For: CustomDay1,
   Gas_lightingWkDay10_1,
   For: CustomDay2,
   Gas_lightingWkDay10_1,
   For: AllOtherDays,
   Gas_lightingWkEnd10_1;

Schedule:Week:Compact,
   Gas_lightingWk11_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay11_1,
   For: CustomDay1,
   Gas_lightingWkDay11_1,
   For: CustomDay2,
   Gas_lightingWkDay11_1,
   For: AllOtherDays,
   Gas_lightingWkEnd11_1;

Schedule:Week:Compact,
   Gas_lightingWk12_1,      !- Name
   For: Weekdays,
   Gas_lightingWkDay12_1,
   For: CustomDay1,
   Gas_lightingWkDay12_1,
   For: CustomDay2,
   Gas_lightingWkDay12_1,
   For: AllOtherDays,
   Gas_lightingWkEnd12_1;

Schedule:Year,
   Gas_lighting_1,       !- Name
   FRACTION,             !- Schedule Type
   Gas_lightingWk01_1,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   Gas_lightingWk02_1,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   Gas_lightingWk03_1,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   Gas_lightingWk04_1,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   Gas_lightingWk05_1,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   Gas_lightingWk06_1,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   Gas_lightingWk07_1,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   Gas_lightingWk08_1,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   Gas_lightingWk09_1,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   Gas_lightingWk10_1,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   Gas_lightingWk11_1,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   Gas_lightingWk12_1,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   HeatingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   HeatingSeasonSchedule01,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule01d,
   For: CustomDay1,
   HeatingSeasonSchedule01d,
   For: CustomDay2,
   HeatingSeasonSchedule01d,
   For: AllOtherDays,
   HeatingSeasonSchedule01d;

Schedule:Week:Compact,
   HeatingSeasonSchedule02,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule02d,
   For: CustomDay1,
   HeatingSeasonSchedule02d,
   For: CustomDay2,
   HeatingSeasonSchedule02d,
   For: AllOtherDays,
   HeatingSeasonSchedule02d;

Schedule:Week:Compact,
   HeatingSeasonSchedule03,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule03d,
   For: CustomDay1,
   HeatingSeasonSchedule03d,
   For: CustomDay2,
   HeatingSeasonSchedule03d,
   For: AllOtherDays,
   HeatingSeasonSchedule03d;

Schedule:Week:Compact,
   HeatingSeasonSchedule04,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule04d,
   For: CustomDay1,
   HeatingSeasonSchedule04d,
   For: CustomDay2,
   HeatingSeasonSchedule04d,
   For: AllOtherDays,
   HeatingSeasonSchedule04d;

Schedule:Week:Compact,
   HeatingSeasonSchedule05,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule05d,
   For: CustomDay1,
   HeatingSeasonSchedule05d,
   For: CustomDay2,
   HeatingSeasonSchedule05d,
   For: AllOtherDays,
   HeatingSeasonSchedule05d;

Schedule:Week:Compact,
   HeatingSeasonSchedule06,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule06d,
   For: CustomDay1,
   HeatingSeasonSchedule06d,
   For: CustomDay2,
   HeatingSeasonSchedule06d,
   For: AllOtherDays,
   HeatingSeasonSchedule06d;

Schedule:Week:Compact,
   HeatingSeasonSchedule07,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule07d,
   For: CustomDay1,
   HeatingSeasonSchedule07d,
   For: CustomDay2,
   HeatingSeasonSchedule07d,
   For: AllOtherDays,
   HeatingSeasonSchedule07d;

Schedule:Week:Compact,
   HeatingSeasonSchedule08,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule08d,
   For: CustomDay1,
   HeatingSeasonSchedule08d,
   For: CustomDay2,
   HeatingSeasonSchedule08d,
   For: AllOtherDays,
   HeatingSeasonSchedule08d;

Schedule:Week:Compact,
   HeatingSeasonSchedule09,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule09d,
   For: CustomDay1,
   HeatingSeasonSchedule09d,
   For: CustomDay2,
   HeatingSeasonSchedule09d,
   For: AllOtherDays,
   HeatingSeasonSchedule09d;

Schedule:Week:Compact,
   HeatingSeasonSchedule10,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule10d,
   For: CustomDay1,
   HeatingSeasonSchedule10d,
   For: CustomDay2,
   HeatingSeasonSchedule10d,
   For: AllOtherDays,
   HeatingSeasonSchedule10d;

Schedule:Week:Compact,
   HeatingSeasonSchedule11,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule11d,
   For: CustomDay1,
   HeatingSeasonSchedule11d,
   For: CustomDay2,
   HeatingSeasonSchedule11d,
   For: AllOtherDays,
   HeatingSeasonSchedule11d;

Schedule:Week:Compact,
   HeatingSeasonSchedule12,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule12d,
   For: CustomDay1,
   HeatingSeasonSchedule12d,
   For: CustomDay2,
   HeatingSeasonSchedule12d,
   For: AllOtherDays,
   HeatingSeasonSchedule12d;

Schedule:Year,
   HeatingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   HeatingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   HeatingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   HeatingSetPointDesignDay_1,   !- Name
   TEMPERATURE,                  !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekday_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekend_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Week:Compact,
   HeatingSetPointWeek_1,        !- Name
   For: Weekdays,
   HeatingSetPointWeekday_1,
   For: CustomDay1,
   HeatingSetPointWeekday_1,
   For: CustomDay2,
   HeatingSetPointWeekend_1,
   For: WinterDesignDay,
   HeatingSetPointDesignDay_1,
   For: AllOtherDays,
   HeatingSetPointWeekend_1;

Schedule:Year,
   HeatingSetPoint_1,       !- Name
   TEMPERATURE,             !- Schedule Type
   HeatingSetPointWeek_1,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay01_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay02_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay03_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay04_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay05_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay06_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay07_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay08_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay09_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay10_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay11_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkDay12_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd01_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd02_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd03_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd04_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd05_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd06_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd07_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd08_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd09_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd10_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd11_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_HeaterWkEnd12_1,   !- Name
   FRACTION,                  !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk01_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay01_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay01_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay01_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd01_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk02_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay02_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay02_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay02_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd02_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk03_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay03_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay03_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay03_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd03_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk04_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay04_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay04_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay04_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd04_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk05_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay05_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay05_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay05_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd05_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk06_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay06_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay06_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay06_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd06_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk07_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay07_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay07_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay07_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd07_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk08_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay08_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay08_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay08_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd08_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk09_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay09_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay09_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay09_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd09_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk10_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay10_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay10_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay10_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd10_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk11_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay11_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay11_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay11_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd11_1;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk12_1,      !- Name
   For: Weekdays,
   Hot_Tub_HeaterWkDay12_1,
   For: CustomDay1,
   Hot_Tub_HeaterWkDay12_1,
   For: CustomDay2,
   Hot_Tub_HeaterWkDay12_1,
   For: AllOtherDays,
   Hot_Tub_HeaterWkEnd12_1;

Schedule:Year,
   Hot_Tub_Heater_1,       !- Name
   FRACTION,               !- Schedule Type
   Hot_Tub_HeaterWk01_1,   !- Week Schedule Name
   1,                      !- Start Month
   1,                      !- Start Day
   1,                      !- End Month
   31,                     !- End Day
   Hot_Tub_HeaterWk02_1,   !- Week Schedule Name
   2,                      !- Start Month
   1,                      !- Start Day
   2,                      !- End Month
   28,                     !- End Day
   Hot_Tub_HeaterWk03_1,   !- Week Schedule Name
   3,                      !- Start Month
   1,                      !- Start Day
   3,                      !- End Month
   31,                     !- End Day
   Hot_Tub_HeaterWk04_1,   !- Week Schedule Name
   4,                      !- Start Month
   1,                      !- Start Day
   4,                      !- End Month
   30,                     !- End Day
   Hot_Tub_HeaterWk05_1,   !- Week Schedule Name
   5,                      !- Start Month
   1,                      !- Start Day
   5,                      !- End Month
   31,                     !- End Day
   Hot_Tub_HeaterWk06_1,   !- Week Schedule Name
   6,                      !- Start Month
   1,                      !- Start Day
   6,                      !- End Month
   30,                     !- End Day
   Hot_Tub_HeaterWk07_1,   !- Week Schedule Name
   7,                      !- Start Month
   1,                      !- Start Day
   7,                      !- End Month
   31,                     !- End Day
   Hot_Tub_HeaterWk08_1,   !- Week Schedule Name
   8,                      !- Start Month
   1,                      !- Start Day
   8,                      !- End Month
   31,                     !- End Day
   Hot_Tub_HeaterWk09_1,   !- Week Schedule Name
   9,                      !- Start Month
   1,                      !- Start Day
   9,                      !- End Month
   30,                     !- End Day
   Hot_Tub_HeaterWk10_1,   !- Week Schedule Name
   10,                     !- Start Month
   1,                      !- Start Day
   10,                     !- End Month
   31,                     !- End Day
   Hot_Tub_HeaterWk11_1,   !- Week Schedule Name
   11,                     !- Start Month
   1,                      !- Start Day
   11,                     !- End Month
   30,                     !- End Day
   Hot_Tub_HeaterWk12_1,   !- Week Schedule Name
   12,                     !- Start Month
   1,                      !- Start Day
   12,                     !- End Month
   31;                     !- End Day

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay01_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay02_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay03_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay04_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay05_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay06_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay07_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay08_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay09_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay10_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay11_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkDay12_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd01_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd02_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500869,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141235,
   0.761861313868613,
   0.7376752404124666,
   0.4111632487544896,
   0.3688376202062333,
   0.3083724365658672,
   0.2600002896535743,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd03_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd04_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd05_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1883906847410497,
   0.2276387440621018,
   0.1883906847410497,
   0.2276387440621018,
   0.368931757617889,
   0.5259239949020972,
   0.4474278762599931,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199977,
   0.1177441779631561,
   0.1098945660989457,
   0.1098945660989457,
   0.1098945660989457,
   0.1883906847410497,
   0.4552774881242035,
   0.989051094890511,
   0.9576526474336693,
   0.5337736067663076,
   0.4788263237168346,
   0.4003302050747306,
   0.3375333101610474,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd06_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd07_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd08_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd09_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.373015873015873,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539681,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd10_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935929,
   0.4516930251419303,
   0.3842761557177616,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938362,
   0.0943836171938362,
   0.0943836171938362,
   0.1618004866180049,
   0.3910178426601785,
   0.8494525547445255,
   0.8224858069748581,
   0.4584347120843472,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239254,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd11_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572819,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877535,
   0.0937753446877535,
   0.0937753446877535,
   0.1607577337504345,
   0.38849785656355,
   0.843978102189781,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_Heater_GasWkEnd12_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093848,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796663,
   0.7636861313868611,
   0.7394421272158498,
   0.412148070907195,
   0.3697210636079249,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk01_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay01_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay01_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay01_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd01_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk02_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay02_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay02_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay02_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd02_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk03_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay03_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay03_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay03_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd03_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk04_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay04_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay04_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay04_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd04_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk05_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay05_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay05_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay05_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd05_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk06_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay06_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay06_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay06_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd06_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk07_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay07_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay07_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay07_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd07_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk08_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay08_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay08_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay08_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd08_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk09_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay09_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay09_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay09_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd09_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk10_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay10_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay10_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay10_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd10_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk11_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay11_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay11_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay11_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd11_1;

Schedule:Week:Compact,
   Hot_Tub_Heater_GasWk12_1,      !- Name
   For: Weekdays,
   Hot_Tub_Heater_GasWkDay12_1,
   For: CustomDay1,
   Hot_Tub_Heater_GasWkDay12_1,
   For: CustomDay2,
   Hot_Tub_Heater_GasWkDay12_1,
   For: AllOtherDays,
   Hot_Tub_Heater_GasWkEnd12_1;

Schedule:Year,
   Hot_Tub_Heater_Gas_1,       !- Name
   FRACTION,                   !- Schedule Type
   Hot_Tub_Heater_GasWk01_1,   !- Week Schedule Name
   1,                          !- Start Month
   1,                          !- Start Day
   1,                          !- End Month
   31,                         !- End Day
   Hot_Tub_Heater_GasWk02_1,   !- Week Schedule Name
   2,                          !- Start Month
   1,                          !- Start Day
   2,                          !- End Month
   28,                         !- End Day
   Hot_Tub_Heater_GasWk03_1,   !- Week Schedule Name
   3,                          !- Start Month
   1,                          !- Start Day
   3,                          !- End Month
   31,                         !- End Day
   Hot_Tub_Heater_GasWk04_1,   !- Week Schedule Name
   4,                          !- Start Month
   1,                          !- Start Day
   4,                          !- End Month
   30,                         !- End Day
   Hot_Tub_Heater_GasWk05_1,   !- Week Schedule Name
   5,                          !- Start Month
   1,                          !- Start Day
   5,                          !- End Month
   31,                         !- End Day
   Hot_Tub_Heater_GasWk06_1,   !- Week Schedule Name
   6,                          !- Start Month
   1,                          !- Start Day
   6,                          !- End Month
   30,                         !- End Day
   Hot_Tub_Heater_GasWk07_1,   !- Week Schedule Name
   7,                          !- Start Month
   1,                          !- Start Day
   7,                          !- End Month
   31,                         !- End Day
   Hot_Tub_Heater_GasWk08_1,   !- Week Schedule Name
   8,                          !- Start Month
   1,                          !- Start Day
   8,                          !- End Month
   31,                         !- End Day
   Hot_Tub_Heater_GasWk09_1,   !- Week Schedule Name
   9,                          !- Start Month
   1,                          !- Start Day
   9,                          !- End Month
   30,                         !- End Day
   Hot_Tub_Heater_GasWk10_1,   !- Week Schedule Name
   10,                         !- Start Month
   1,                          !- Start Day
   10,                         !- End Month
   31,                         !- End Day
   Hot_Tub_Heater_GasWk11_1,   !- Week Schedule Name
   11,                         !- Start Month
   1,                          !- Start Day
   11,                         !- End Month
   30,                         !- End Day
   Hot_Tub_Heater_GasWk12_1,   !- Week Schedule Name
   12,                         !- Start Month
   1,                          !- Start Day
   12,                         !- End Month
   31;                         !- End Day

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1523809523809524,
   0.1841269841269842,
   0.1523809523809524,
   0.1841269841269842,
   0.2984126984126985,
   0.4253968253968255,
   0.361904761904762,
   0.1523809523809524,
   0.1523809523809524,
   0.1206349206349207,
   0.0952380952380953,
   0.0888888888888889,
   0.0888888888888889,
   0.0888888888888889,
   0.1523809523809524,
   0.3682539682539683,
   0.8000000000000002,
   0.7746031746031747,
   0.4317460317460318,
   0.3873015873015874,
   0.3238095238095239,
   0.2730158730158731,
   0.1523809523809524,
   0.1523809523809524;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkDay12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1523809523809524,
   0.1841269841269842,
   0.1523809523809524,
   0.1841269841269842,
   0.2984126984126985,
   0.4253968253968255,
   0.361904761904762,
   0.1523809523809524,
   0.1523809523809524,
   0.1206349206349207,
   0.0952380952380953,
   0.0888888888888889,
   0.0888888888888889,
   0.0888888888888889,
   0.1523809523809524,
   0.3682539682539683,
   0.8000000000000002,
   0.7746031746031747,
   0.4317460317460318,
   0.3873015873015874,
   0.3238095238095239,
   0.2730158730158731,
   0.1523809523809524,
   0.1523809523809524;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1901477832512316,
   0.2297619047619048,
   0.1901477832512316,
   0.2297619047619048,
   0.3723727422003285,
   0.5308292282430215,
   0.451600985221675,
   0.1901477832512316,
   0.1901477832512316,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512316,
   0.4595238095238096,
   0.9982758620689657,
   0.9665845648604271,
   0.5387520525451561,
   0.4832922824302135,
   0.404064039408867,
   0.3406814449917899,
   0.1901477832512316,
   0.1901477832512316;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1904761904761905,
   0.2301587301587302,
   0.1904761904761905,
   0.2301587301587302,
   0.3730158730158731,
   0.5317460317460319,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619048,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1502463054187193,
   0.1815476190476191,
   0.1502463054187193,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187193,
   0.1502463054187193,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609196,
   0.0876436781609196,
   0.0876436781609196,
   0.1502463054187193,
   0.3630952380952382,
   0.788793103448276,
   0.7637520525451562,
   0.4256978653530379,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085387,
   0.1502463054187193,
   0.1502463054187193;

Schedule:Day:Hourly,
   Hot_Tub_PumpWkEnd12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582924,
   0.4221880131362892,
   0.3591748768472908,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761906,
   0.7939655172413794,
   0.7687602627257801,
   0.428489326765189,
   0.3843801313628901,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Week:Compact,
   Hot_Tub_PumpWk01_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay01_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay01_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay01_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd01_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk02_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay02_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay02_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay02_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd02_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk03_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay03_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay03_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay03_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd03_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk04_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay04_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay04_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay04_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd04_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk05_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay05_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay05_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay05_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd05_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk06_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay06_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay06_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay06_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd06_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk07_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay07_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay07_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay07_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd07_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk08_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay08_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay08_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay08_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd08_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk09_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay09_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay09_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay09_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd09_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk10_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay10_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay10_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay10_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd10_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk11_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay11_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay11_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay11_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd11_1;

Schedule:Week:Compact,
   Hot_Tub_PumpWk12_1,      !- Name
   For: Weekdays,
   Hot_Tub_PumpWkDay12_1,
   For: CustomDay1,
   Hot_Tub_PumpWkDay12_1,
   For: CustomDay2,
   Hot_Tub_PumpWkDay12_1,
   For: AllOtherDays,
   Hot_Tub_PumpWkEnd12_1;

Schedule:Year,
   Hot_Tub_Pump_1,       !- Name
   FRACTION,             !- Schedule Type
   Hot_Tub_PumpWk01_1,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   Hot_Tub_PumpWk02_1,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   Hot_Tub_PumpWk03_1,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   Hot_Tub_PumpWk04_1,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   Hot_Tub_PumpWk05_1,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   Hot_Tub_PumpWk06_1,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   Hot_Tub_PumpWk07_1,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   Hot_Tub_PumpWk08_1,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   Hot_Tub_PumpWk09_1,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   Hot_Tub_PumpWk10_1,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   Hot_Tub_PumpWk11_1,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   Hot_Tub_PumpWk12_1,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   InteriorLighting01Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0550333376161933,
   0.1510050221790228,
   0.354518107603027,
   0.4486335260834255,
   0.4767714347999253,
   0.490087694413797,
   0.4767625475032194,
   0.4583009177610859,
   0.4449757708505083,
   0.4410546509359965,
   0.4479271438482228,
   0.4898596184977891,
   0.6015853186968301,
   0.797807347679347,
   0.9786456401931893,
   0.9908046177270983,
   0.8225784534779298,
   0.6206207439530264,
   0.5364312782702022,
   0.2492254494416051;

Schedule:Day:Hourly,
   InteriorLighting02Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0547502792918702,
   0.1495935684038303,
   0.3512044037663615,
   0.4444401193017778,
   0.4700272359672756,
   0.4809312424494383,
   0.4677306465547179,
   0.4494415788679367,
   0.4362409829732162,
   0.432356514021874,
   0.4354578080800911,
   0.457540823996247,
   0.526174177455289,
   0.6743823945514883,
   0.8678154940384752,
   0.9796125835853724,
   0.9129054595331783,
   0.727145019170589,
   0.638087965962348,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting03Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0539769495981545,
   0.1457374051262662,
   0.3421511968726889,
   0.4329835193595852,
   0.4518218353251847,
   0.4563555364591781,
   0.4434952202547836,
   0.4256776008524918,
   0.4128172846480972,
   0.4090329479864171,
   0.4104436075920985,
   0.4224228637789051,
   0.463777658907425,
   0.5672072847915861,
   0.736351403630295,
   0.8954098091780934,
   0.9283371418607084,
   0.8074619543966155,
   0.4997694106558452,
   0.2492254494416051;

Schedule:Day:Hourly,
   InteriorLighting04Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0529205615801157,
   0.1404697880735096,
   0.3297842861423507,
   0.4173335126357446,
   0.4274735397874806,
   0.4238259863786323,
   0.4114305008804207,
   0.3942568918179709,
   0.3818614063197591,
   0.3782138529109109,
   0.3779952265372204,
   0.3793052368473807,
   0.3860762185650414,
   0.412202678829164,
   0.4837412286348383,
   0.6188025891322007,
   0.7826509448201509,
   0.8800057176023256,
   0.5973096173860005,
   0.2492254494416051;

Schedule:Day:Hourly,
   InteriorLighting05Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0518641735620768,
   0.135202171020753,
   0.3174173754120124,
   0.4016835059119042,
   0.4037265481868131,
   0.3924990441721599,
   0.3805683893801312,
   0.3640387906575231,
   0.3521081358654944,
   0.348597365709478,
   0.3483442128152116,
   0.3491848011789,
   0.3534936682102638,
   0.3705199124860245,
   0.4198838296581116,
   0.5228012193582651,
   0.6705041797923242,
   0.7990578228828377,
   0.5823316656448704,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting06Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0510908438683611,
   0.1313460077431889,
   0.3083641685183399,
   0.3902269059697114,
   0.3867237554030297,
   0.3703285538985145,
   0.3587381787968116,
   0.3426800283586932,
   0.3310896532569902,
   0.3276790153906359,
   0.3274312883368712,
   0.3281685139376333,
   0.3317004305970748,
   0.3451761969295645,
   0.3840020786829776,
   0.4671367279134236,
   0.5952274721573046,
   0.7260822409919159,
   0.5574611941852923,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting07Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.050807785544038,
   0.1299345539679964,
   0.3050504646816744,
   0.3860334991880638,
   0.3805808605231825,
   0.3623747098397608,
   0.3509088857539149,
   0.3350232973711488,
   0.323557473285303,
   0.3201834863821184,
   0.3199417622981917,
   0.3206960335006616,
   0.324296226459669,
   0.337983411519071,
   0.3772715626694466,
   0.4610590535566167,
   0.5895591715726555,
   0.7199899484085849,
   0.5539587766890307,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting08Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0510908438683611,
   0.1313460077431888,
   0.30836416851834,
   0.3902269059697113,
   0.3867237554030296,
   0.3703285538985145,
   0.3587381787968116,
   0.3426800283586932,
   0.3310896532569902,
   0.3276790153906359,
   0.3274626864818115,
   0.3285083694498629,
   0.3336714837332231,
   0.3533425980332642,
   0.4082347016087033,
   0.5179959284056249,
   0.6677962937204509,
   0.7880152460903818,
   0.5710553071741399,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting09Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0518641735620768,
   0.135202171020753,
   0.3174173754120125,
   0.4016835059119042,
   0.4037265481868132,
   0.3924990441721599,
   0.3805683893801312,
   0.3640387906575232,
   0.3521081358654945,
   0.348597365709478,
   0.3485799869696904,
   0.3512750103717598,
   0.3634054846884766,
   0.4042740844503988,
   0.5011025619748408,
   0.6561146991359403,
   0.8060808434495625,
   0.8509953982359623,
   0.5610513927186884,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting10Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0529205615801156,
   0.1404697880735096,
   0.3297842861423506,
   0.4173335126357446,
   0.4274735397874805,
   0.4238259863786322,
   0.4114305008804206,
   0.3942568918179708,
   0.381861406319759,
   0.3782138529109108,
   0.3789188877613389,
   0.3867407692951741,
   0.416819500241281,
   0.5005573326641728,
   0.6554661456690654,
   0.8292251002605747,
   0.9053343141891419,
   0.8209284732545363,
   0.5097071257166063,
   0.249225449441605;

Schedule:Day:Hourly,
   InteriorLighting11Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0539769495981545,
   0.1457374051262662,
   0.3421511968726889,
   0.4329835193595851,
   0.4518218353251847,
   0.4563555364591781,
   0.4434952202547836,
   0.4256776008524918,
   0.4128172846480972,
   0.4090329479864171,
   0.4213241003393691,
   0.4818181830351573,
   0.6121803212924094,
   0.8042168782842309,
   0.9459124091239143,
   0.9186578052768417,
   0.7470128354250078,
   0.5655203449483373,
   0.4930461713765064,
   0.2492254494416051;

Schedule:Day:Hourly,
   InteriorLighting12Alldays_1,   !- Name
   FRACTION,                      !- Schedule Type
   0.1237510721620685,
   0.0742506432972411,
   0.0495004288648274,
   0.0495004288648274,
   0.0547502792918702,
   0.1495935684038303,
   0.3512044037663616,
   0.4444401193017778,
   0.4700272359672756,
   0.4809312424494383,
   0.4677306465547179,
   0.4494415788679367,
   0.4362409829732162,
   0.432356514021874,
   0.4455610630293024,
   0.5131032130168092,
   0.6606735906623487,
   0.8694451691990169,
   1,
   0.9326750042262019,
   0.7315815031205684,
   0.5536431269282974,
   0.4883275720401467,
   0.2492254494416051;

Schedule:Week:Compact,
   InteriorLighting01Week_1,      !- Name
   For: Weekdays,
   InteriorLighting01Alldays_1,
   For: CustomDay1,
   InteriorLighting01Alldays_1,
   For: CustomDay2,
   InteriorLighting01Alldays_1,
   For: AllOtherDays,
   InteriorLighting01Alldays_1;

Schedule:Week:Compact,
   InteriorLighting02Week_1,      !- Name
   For: Weekdays,
   InteriorLighting02Alldays_1,
   For: CustomDay1,
   InteriorLighting02Alldays_1,
   For: CustomDay2,
   InteriorLighting02Alldays_1,
   For: AllOtherDays,
   InteriorLighting02Alldays_1;

Schedule:Week:Compact,
   InteriorLighting03Week_1,      !- Name
   For: Weekdays,
   InteriorLighting03Alldays_1,
   For: CustomDay1,
   InteriorLighting03Alldays_1,
   For: CustomDay2,
   InteriorLighting03Alldays_1,
   For: AllOtherDays,
   InteriorLighting03Alldays_1;

Schedule:Week:Compact,
   InteriorLighting04Week_1,      !- Name
   For: Weekdays,
   InteriorLighting04Alldays_1,
   For: CustomDay1,
   InteriorLighting04Alldays_1,
   For: CustomDay2,
   InteriorLighting04Alldays_1,
   For: AllOtherDays,
   InteriorLighting04Alldays_1;

Schedule:Week:Compact,
   InteriorLighting05Week_1,      !- Name
   For: Weekdays,
   InteriorLighting05Alldays_1,
   For: CustomDay1,
   InteriorLighting05Alldays_1,
   For: CustomDay2,
   InteriorLighting05Alldays_1,
   For: AllOtherDays,
   InteriorLighting05Alldays_1;

Schedule:Week:Compact,
   InteriorLighting06Week_1,      !- Name
   For: Weekdays,
   InteriorLighting06Alldays_1,
   For: CustomDay1,
   InteriorLighting06Alldays_1,
   For: CustomDay2,
   InteriorLighting06Alldays_1,
   For: AllOtherDays,
   InteriorLighting06Alldays_1;

Schedule:Week:Compact,
   InteriorLighting07Week_1,      !- Name
   For: Weekdays,
   InteriorLighting07Alldays_1,
   For: CustomDay1,
   InteriorLighting07Alldays_1,
   For: CustomDay2,
   InteriorLighting07Alldays_1,
   For: AllOtherDays,
   InteriorLighting07Alldays_1;

Schedule:Week:Compact,
   InteriorLighting08Week_1,      !- Name
   For: Weekdays,
   InteriorLighting08Alldays_1,
   For: CustomDay1,
   InteriorLighting08Alldays_1,
   For: CustomDay2,
   InteriorLighting08Alldays_1,
   For: AllOtherDays,
   InteriorLighting08Alldays_1;

Schedule:Week:Compact,
   InteriorLighting09Week_1,      !- Name
   For: Weekdays,
   InteriorLighting09Alldays_1,
   For: CustomDay1,
   InteriorLighting09Alldays_1,
   For: CustomDay2,
   InteriorLighting09Alldays_1,
   For: AllOtherDays,
   InteriorLighting09Alldays_1;

Schedule:Week:Compact,
   InteriorLighting10Week_1,      !- Name
   For: Weekdays,
   InteriorLighting10Alldays_1,
   For: CustomDay1,
   InteriorLighting10Alldays_1,
   For: CustomDay2,
   InteriorLighting10Alldays_1,
   For: AllOtherDays,
   InteriorLighting10Alldays_1;

Schedule:Week:Compact,
   InteriorLighting11Week_1,      !- Name
   For: Weekdays,
   InteriorLighting11Alldays_1,
   For: CustomDay1,
   InteriorLighting11Alldays_1,
   For: CustomDay2,
   InteriorLighting11Alldays_1,
   For: AllOtherDays,
   InteriorLighting11Alldays_1;

Schedule:Week:Compact,
   InteriorLighting12Week_1,      !- Name
   For: Weekdays,
   InteriorLighting12Alldays_1,
   For: CustomDay1,
   InteriorLighting12Alldays_1,
   For: CustomDay2,
   InteriorLighting12Alldays_1,
   For: AllOtherDays,
   InteriorLighting12Alldays_1;

Schedule:Year,
   InteriorLighting_1,         !- Name
   FRACTION,                   !- Schedule Type
   InteriorLighting01Week_1,   !- Week Schedule Name
   1,                          !- Start Month
   1,                          !- Start Day
   1,                          !- End Month
   31,                         !- End Day
   InteriorLighting02Week_1,   !- Week Schedule Name
   2,                          !- Start Month
   1,                          !- Start Day
   2,                          !- End Month
   28,                         !- End Day
   InteriorLighting03Week_1,   !- Week Schedule Name
   3,                          !- Start Month
   1,                          !- Start Day
   3,                          !- End Month
   31,                         !- End Day
   InteriorLighting04Week_1,   !- Week Schedule Name
   4,                          !- Start Month
   1,                          !- Start Day
   4,                          !- End Month
   30,                         !- End Day
   InteriorLighting05Week_1,   !- Week Schedule Name
   5,                          !- Start Month
   1,                          !- Start Day
   5,                          !- End Month
   31,                         !- End Day
   InteriorLighting06Week_1,   !- Week Schedule Name
   6,                          !- Start Month
   1,                          !- Start Day
   6,                          !- End Month
   30,                         !- End Day
   InteriorLighting07Week_1,   !- Week Schedule Name
   7,                          !- Start Month
   1,                          !- Start Day
   7,                          !- End Month
   31,                         !- End Day
   InteriorLighting08Week_1,   !- Week Schedule Name
   8,                          !- Start Month
   1,                          !- Start Day
   8,                          !- End Month
   31,                         !- End Day
   InteriorLighting09Week_1,   !- Week Schedule Name
   9,                          !- Start Month
   1,                          !- Start Day
   9,                          !- End Month
   30,                         !- End Day
   InteriorLighting10Week_1,   !- Week Schedule Name
   10,                         !- Start Month
   1,                          !- Start Day
   10,                         !- End Month
   31,                         !- End Day
   InteriorLighting11Week_1,   !- Week Schedule Name
   11,                         !- Start Month
   1,                          !- Start Day
   11,                         !- End Month
   30,                         !- End Day
   InteriorLighting12Week_1,   !- Week Schedule Name
   12,                         !- Start Month
   1,                          !- Start Day
   12,                         !- End Month
   31;                         !- End Day

Schedule:Constant,
   LivingZoneControl_1,   !- Name
   MULTIPLIER,            !- Schedule Type
   0;                     !- Hourly Value

Schedule:Day:Hourly,
   MechanicalVentilationDay_1,   !- Name
   FRACTION,                     !- Schedule Type
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   1,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   1,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   1,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194,
   0.3548387096774194;

Schedule:Week:Compact,
   MechanicalVentilationWk_1,    !- Name
   For: Weekdays,
   MechanicalVentilationDay_1,
   For: CustomDay1,
   MechanicalVentilationDay_1,
   For: CustomDay2,
   MechanicalVentilationDay_1,
   For: AllOtherDays,
   MechanicalVentilationDay_1;

Schedule:Year,
   MechanicalVentilation_1,     !- Name
   FRACTION,                    !- Schedule Type
   MechanicalVentilationWk_1,   !- Week Schedule Name
   1,                           !- Start Month
   1,                           !- Start Day
   12,                          !- End Month
   31;                          !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationEnergyDay_1,   !- Name
   FRACTION,                           !- Schedule Type
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   1,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   1,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039,
   0.2156862745098039;

Schedule:Week:Compact,
   MechanicalVentilationEnergyWk_1,    !- Name
   For: Weekdays,
   MechanicalVentilationEnergyDay_1,
   For: CustomDay1,
   MechanicalVentilationEnergyDay_1,
   For: CustomDay2,
   MechanicalVentilationEnergyDay_1,
   For: AllOtherDays,
   MechanicalVentilationEnergyDay_1;

Schedule:Year,
   MechanicalVentilationEnergy_1,     !- Name
   FRACTION,                          !- Schedule Type
   MechanicalVentilationEnergyWk_1,   !- Week Schedule Name
   1,                                 !- Start Month
   1,                                 !- Start Day
   12,                                !- End Month
   31;                                !- End Day

Schedule:Day:Hourly,
   MiscPlugLoadWkDay01_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.6556491196469584,
   0.6181834556671321,
   0.599450623677219,
   0.5807177916873059,
   0.599450623677219,
   0.6181834556671321,
   0.6931147836267844,
   0.7867789435763499,
   0.8055117755662629,
   0.8055117755662629,
   0.8055117755662629,
   0.8242446075561761,
   0.8429774395460892,
   0.8429774395460892,
   0.8242446075561761,
   0.8617102715360021,
   0.8991759355158285,
   0.9741072634754807,
   0.9928400954653939,
   0.9366415994956547,
   0.8804431035259154,
   0.8429774395460892,
   0.7493132795965236,
   0.6743819516368712;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay02_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.6603773584905661,
   0.6226415094339623,
   0.6037735849056605,
   0.5849056603773586,
   0.6037735849056605,
   0.6226415094339623,
   0.6981132075471697,
   0.7924528301886793,
   0.8113207547169811,
   0.8113207547169811,
   0.8113207547169811,
   0.8301886792452831,
   0.8490566037735848,
   0.8490566037735848,
   0.8301886792452831,
   0.8679245283018868,
   0.9056603773584906,
   0.981132075471698,
   1,
   0.9433962264150944,
   0.8867924528301887,
   0.8490566037735848,
   0.7547169811320754,
   0.6792452830188679;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay03_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5216823524114019,
   0.4918719322736075,
   0.4769667222047103,
   0.4620615121358131,
   0.4769667222047103,
   0.4918719322736075,
   0.5514927725491962,
   0.6260188228936823,
   0.6409240329625793,
   0.6409240329625793,
   0.6409240329625793,
   0.6558292430314766,
   0.6707344531003737,
   0.6707344531003737,
   0.6558292430314766,
   0.6856396631692709,
   0.7154500833070654,
   0.7750709235826541,
   0.7899761336515514,
   0.7452605034448598,
   0.7005448732381683,
   0.6707344531003737,
   0.5962084027558878,
   0.536587562480299;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay04_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.519580912925354,
   0.489890575043905,
   0.4750454061031807,
   0.4602002371624563,
   0.4750454061031807,
   0.489890575043905,
   0.5492712508068026,
   0.6234970955104248,
   0.6383422644511489,
   0.6383422644511489,
   0.6383422644511489,
   0.6531874333918735,
   0.6680326023325979,
   0.6680326023325979,
   0.6531874333918735,
   0.6828777712733222,
   0.712568109154771,
   0.7719487849176685,
   0.786793953858393,
   0.7422584470362199,
   0.6977229402140467,
   0.6680326023325979,
   0.5938067576289758,
   0.5344260818660782;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay05_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5216823524114019,
   0.4918719322736075,
   0.4769667222047103,
   0.4620615121358131,
   0.4769667222047103,
   0.4918719322736075,
   0.5514927725491962,
   0.6260188228936823,
   0.6409240329625793,
   0.6409240329625793,
   0.6409240329625793,
   0.6558292430314766,
   0.6707344531003737,
   0.6707344531003737,
   0.6558292430314766,
   0.6856396631692709,
   0.7154500833070654,
   0.7750709235826541,
   0.7899761336515514,
   0.7452605034448598,
   0.7005448732381683,
   0.6707344531003737,
   0.5962084027558878,
   0.536587562480299;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay06_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4344726137404122,
   0.4096456072409601,
   0.397232103991234,
   0.3848186007415079,
   0.397232103991234,
   0.4096456072409601,
   0.4592996202398643,
   0.5213671364884946,
   0.5337806397382205,
   0.5337806397382205,
   0.5337806397382205,
   0.5461941429879468,
   0.5586076462376728,
   0.5586076462376728,
   0.5461941429879468,
   0.5710211494873988,
   0.5958481559868509,
   0.6455021689857552,
   0.6579156722354813,
   0.6206751624863032,
   0.583434652737125,
   0.5586076462376728,
   0.4965401299890425,
   0.4468861169901382;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay07_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4313204545113404,
   0.4066735713964066,
   0.3943501298389397,
   0.3820266882814728,
   0.3943501298389397,
   0.4066735713964066,
   0.4559673376262739,
   0.5175845454136084,
   0.5299079869710751,
   0.5299079869710751,
   0.5299079869710751,
   0.5422314285285421,
   0.5545548700860089,
   0.5545548700860089,
   0.5422314285285421,
   0.5668783116434758,
   0.5915251947584095,
   0.640818960988277,
   0.6531424025457438,
   0.6161720778733433,
   0.5792017532009427,
   0.5545548700860089,
   0.4929376622986746,
   0.4436438960688071;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay08_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4313204545113404,
   0.4066735713964066,
   0.3943501298389397,
   0.3820266882814728,
   0.3943501298389397,
   0.4066735713964066,
   0.4559673376262739,
   0.5175845454136084,
   0.5299079869710751,
   0.5299079869710751,
   0.5299079869710751,
   0.5422314285285421,
   0.5545548700860089,
   0.5545548700860089,
   0.5422314285285421,
   0.5668783116434758,
   0.5915251947584095,
   0.640818960988277,
   0.6531424025457438,
   0.6161720778733433,
   0.5792017532009427,
   0.5545548700860089,
   0.4929376622986746,
   0.4436438960688071;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay09_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4344726137404122,
   0.4096456072409601,
   0.397232103991234,
   0.3848186007415079,
   0.397232103991234,
   0.4096456072409601,
   0.4592996202398643,
   0.5213671364884946,
   0.5337806397382205,
   0.5337806397382205,
   0.5337806397382205,
   0.5461941429879468,
   0.5586076462376728,
   0.5586076462376728,
   0.5461941429879468,
   0.5710211494873988,
   0.5958481559868509,
   0.6455021689857552,
   0.6579156722354813,
   0.6206751624863032,
   0.583434652737125,
   0.5586076462376728,
   0.4965401299890425,
   0.4468861169901382;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay10_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5201062727968659,
   0.4903859143513307,
   0.4755257351285631,
   0.4606655559057955,
   0.4755257351285631,
   0.4903859143513307,
   0.5498266312424009,
   0.624127527356239,
   0.6389877065790065,
   0.6389877065790065,
   0.6389877065790065,
   0.6538478858017742,
   0.6687080650245418,
   0.6687080650245418,
   0.6538478858017742,
   0.6835682442473094,
   0.7132886026928447,
   0.772729319583915,
   0.7875894988066826,
   0.7430089611383799,
   0.6984284234700772,
   0.6687080650245418,
   0.5944071689107038,
   0.5349664520196334;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay11_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5185301931823301,
   0.4888998964290539,
   0.474084748052416,
   0.4592695996757779,
   0.474084748052416,
   0.4888998964290539,
   0.5481604899356058,
   0.622236231818796,
   0.6370513801954337,
   0.6370513801954337,
   0.6370513801954337,
   0.6518665285720718,
   0.6666816769487098,
   0.6666816769487098,
   0.6518665285720718,
   0.6814968253253478,
   0.7111271220786238,
   0.7703877155851758,
   0.7852028639618138,
   0.7407574188318998,
   0.6963119737019859,
   0.6666816769487098,
   0.59260593506552,
   0.5333453415589678;

Schedule:Day:Hourly,
   MiscPlugLoadWkDay12_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.6556491196469584,
   0.6181834556671321,
   0.599450623677219,
   0.5807177916873059,
   0.599450623677219,
   0.6181834556671321,
   0.6931147836267844,
   0.7867789435763499,
   0.8055117755662629,
   0.8055117755662629,
   0.8055117755662629,
   0.8242446075561761,
   0.8429774395460892,
   0.8429774395460892,
   0.8242446075561761,
   0.8617102715360021,
   0.8991759355158285,
   0.9741072634754807,
   0.9928400954653939,
   0.9366415994956547,
   0.8804431035259154,
   0.8429774395460892,
   0.7493132795965236,
   0.6743819516368712;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd01_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.6556491196469584,
   0.6181834556671321,
   0.599450623677219,
   0.5807177916873059,
   0.599450623677219,
   0.6181834556671321,
   0.6931147836267844,
   0.7867789435763499,
   0.8055117755662629,
   0.8055117755662629,
   0.8055117755662629,
   0.8242446075561761,
   0.8429774395460892,
   0.8429774395460892,
   0.8242446075561761,
   0.8617102715360021,
   0.8991759355158285,
   0.9741072634754807,
   0.9928400954653939,
   0.9366415994956547,
   0.8804431035259154,
   0.8429774395460892,
   0.7493132795965236,
   0.6743819516368712;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd02_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.6603773584905661,
   0.6226415094339623,
   0.6037735849056605,
   0.5849056603773586,
   0.6037735849056605,
   0.6226415094339623,
   0.6981132075471697,
   0.7924528301886793,
   0.8113207547169811,
   0.8113207547169811,
   0.8113207547169811,
   0.8301886792452831,
   0.8490566037735848,
   0.8490566037735848,
   0.8301886792452831,
   0.8679245283018868,
   0.9056603773584906,
   0.981132075471698,
   1,
   0.9433962264150944,
   0.8867924528301887,
   0.8490566037735848,
   0.7547169811320754,
   0.6792452830188679;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd03_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5216823524114019,
   0.4918719322736075,
   0.4769667222047103,
   0.4620615121358131,
   0.4769667222047103,
   0.4918719322736075,
   0.5514927725491962,
   0.6260188228936823,
   0.6409240329625793,
   0.6409240329625793,
   0.6409240329625793,
   0.6558292430314766,
   0.6707344531003737,
   0.6707344531003737,
   0.6558292430314766,
   0.6856396631692709,
   0.7154500833070654,
   0.7750709235826541,
   0.7899761336515514,
   0.7452605034448598,
   0.7005448732381683,
   0.6707344531003737,
   0.5962084027558878,
   0.536587562480299;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd04_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.519580912925354,
   0.489890575043905,
   0.4750454061031807,
   0.4602002371624563,
   0.4750454061031807,
   0.489890575043905,
   0.5492712508068026,
   0.6234970955104248,
   0.6383422644511489,
   0.6383422644511489,
   0.6383422644511489,
   0.6531874333918735,
   0.6680326023325979,
   0.6680326023325979,
   0.6531874333918735,
   0.6828777712733222,
   0.712568109154771,
   0.7719487849176685,
   0.786793953858393,
   0.7422584470362199,
   0.6977229402140467,
   0.6680326023325979,
   0.5938067576289758,
   0.5344260818660782;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd05_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5216823524114019,
   0.4918719322736075,
   0.4769667222047103,
   0.4620615121358131,
   0.4769667222047103,
   0.4918719322736075,
   0.5514927725491962,
   0.6260188228936823,
   0.6409240329625793,
   0.6409240329625793,
   0.6409240329625793,
   0.6558292430314766,
   0.6707344531003737,
   0.6707344531003737,
   0.6558292430314766,
   0.6856396631692709,
   0.7154500833070654,
   0.7750709235826541,
   0.7899761336515514,
   0.7452605034448598,
   0.7005448732381683,
   0.6707344531003737,
   0.5962084027558878,
   0.536587562480299;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd06_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4344726137404122,
   0.4096456072409601,
   0.397232103991234,
   0.3848186007415079,
   0.397232103991234,
   0.4096456072409601,
   0.4592996202398643,
   0.5213671364884946,
   0.5337806397382205,
   0.5337806397382205,
   0.5337806397382205,
   0.5461941429879468,
   0.5586076462376728,
   0.5586076462376728,
   0.5461941429879468,
   0.5710211494873988,
   0.5958481559868509,
   0.6455021689857552,
   0.6579156722354813,
   0.6206751624863032,
   0.583434652737125,
   0.5586076462376728,
   0.4965401299890425,
   0.4468861169901382;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd07_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4313204545113404,
   0.4066735713964066,
   0.3943501298389397,
   0.3820266882814728,
   0.3943501298389397,
   0.4066735713964066,
   0.4559673376262739,
   0.5175845454136084,
   0.5299079869710751,
   0.5299079869710751,
   0.5299079869710751,
   0.5422314285285421,
   0.5545548700860089,
   0.5545548700860089,
   0.5422314285285421,
   0.5668783116434758,
   0.5915251947584095,
   0.640818960988277,
   0.6531424025457438,
   0.6161720778733433,
   0.5792017532009427,
   0.5545548700860089,
   0.4929376622986746,
   0.4436438960688071;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd08_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4313204545113404,
   0.4066735713964066,
   0.3943501298389397,
   0.3820266882814728,
   0.3943501298389397,
   0.4066735713964066,
   0.4559673376262739,
   0.5175845454136084,
   0.5299079869710751,
   0.5299079869710751,
   0.5299079869710751,
   0.5422314285285421,
   0.5545548700860089,
   0.5545548700860089,
   0.5422314285285421,
   0.5668783116434758,
   0.5915251947584095,
   0.640818960988277,
   0.6531424025457438,
   0.6161720778733433,
   0.5792017532009427,
   0.5545548700860089,
   0.4929376622986746,
   0.4436438960688071;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd09_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.4344726137404122,
   0.4096456072409601,
   0.397232103991234,
   0.3848186007415079,
   0.397232103991234,
   0.4096456072409601,
   0.4592996202398643,
   0.5213671364884946,
   0.5337806397382205,
   0.5337806397382205,
   0.5337806397382205,
   0.5461941429879468,
   0.5586076462376728,
   0.5586076462376728,
   0.5461941429879468,
   0.5710211494873988,
   0.5958481559868509,
   0.6455021689857552,
   0.6579156722354813,
   0.6206751624863032,
   0.583434652737125,
   0.5586076462376728,
   0.4965401299890425,
   0.4468861169901382;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd10_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5201062727968659,
   0.4903859143513307,
   0.4755257351285631,
   0.4606655559057955,
   0.4755257351285631,
   0.4903859143513307,
   0.5498266312424009,
   0.624127527356239,
   0.6389877065790065,
   0.6389877065790065,
   0.6389877065790065,
   0.6538478858017742,
   0.6687080650245418,
   0.6687080650245418,
   0.6538478858017742,
   0.6835682442473094,
   0.7132886026928447,
   0.772729319583915,
   0.7875894988066826,
   0.7430089611383799,
   0.6984284234700772,
   0.6687080650245418,
   0.5944071689107038,
   0.5349664520196334;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd11_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.5185301931823301,
   0.4888998964290539,
   0.474084748052416,
   0.4592695996757779,
   0.474084748052416,
   0.4888998964290539,
   0.5481604899356058,
   0.622236231818796,
   0.6370513801954337,
   0.6370513801954337,
   0.6370513801954337,
   0.6518665285720718,
   0.6666816769487098,
   0.6666816769487098,
   0.6518665285720718,
   0.6814968253253478,
   0.7111271220786238,
   0.7703877155851758,
   0.7852028639618138,
   0.7407574188318998,
   0.6963119737019859,
   0.6666816769487098,
   0.59260593506552,
   0.5333453415589678;

Schedule:Day:Hourly,
   MiscPlugLoadWkEnd12_1,   !- Name
   MULTIPLIER,              !- Schedule Type
   0.6556491196469584,
   0.6181834556671321,
   0.599450623677219,
   0.5807177916873059,
   0.599450623677219,
   0.6181834556671321,
   0.6931147836267844,
   0.7867789435763499,
   0.8055117755662629,
   0.8055117755662629,
   0.8055117755662629,
   0.8242446075561761,
   0.8429774395460892,
   0.8429774395460892,
   0.8242446075561761,
   0.8617102715360021,
   0.8991759355158285,
   0.9741072634754807,
   0.9928400954653939,
   0.9366415994956547,
   0.8804431035259154,
   0.8429774395460892,
   0.7493132795965236,
   0.6743819516368712;

Schedule:Week:Compact,
   MiscPlugLoadWk01_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay01_1,
   For: CustomDay1,
   MiscPlugLoadWkDay01_1,
   For: CustomDay2,
   MiscPlugLoadWkDay01_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd01_1;

Schedule:Week:Compact,
   MiscPlugLoadWk02_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay02_1,
   For: CustomDay1,
   MiscPlugLoadWkDay02_1,
   For: CustomDay2,
   MiscPlugLoadWkDay02_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd02_1;

Schedule:Week:Compact,
   MiscPlugLoadWk03_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay03_1,
   For: CustomDay1,
   MiscPlugLoadWkDay03_1,
   For: CustomDay2,
   MiscPlugLoadWkDay03_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd03_1;

Schedule:Week:Compact,
   MiscPlugLoadWk04_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay04_1,
   For: CustomDay1,
   MiscPlugLoadWkDay04_1,
   For: CustomDay2,
   MiscPlugLoadWkDay04_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd04_1;

Schedule:Week:Compact,
   MiscPlugLoadWk05_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay05_1,
   For: CustomDay1,
   MiscPlugLoadWkDay05_1,
   For: CustomDay2,
   MiscPlugLoadWkDay05_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd05_1;

Schedule:Week:Compact,
   MiscPlugLoadWk06_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay06_1,
   For: CustomDay1,
   MiscPlugLoadWkDay06_1,
   For: CustomDay2,
   MiscPlugLoadWkDay06_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd06_1;

Schedule:Week:Compact,
   MiscPlugLoadWk07_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay07_1,
   For: CustomDay1,
   MiscPlugLoadWkDay07_1,
   For: CustomDay2,
   MiscPlugLoadWkDay07_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd07_1;

Schedule:Week:Compact,
   MiscPlugLoadWk08_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay08_1,
   For: CustomDay1,
   MiscPlugLoadWkDay08_1,
   For: CustomDay2,
   MiscPlugLoadWkDay08_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd08_1;

Schedule:Week:Compact,
   MiscPlugLoadWk09_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay09_1,
   For: CustomDay1,
   MiscPlugLoadWkDay09_1,
   For: CustomDay2,
   MiscPlugLoadWkDay09_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd09_1;

Schedule:Week:Compact,
   MiscPlugLoadWk10_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay10_1,
   For: CustomDay1,
   MiscPlugLoadWkDay10_1,
   For: CustomDay2,
   MiscPlugLoadWkDay10_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd10_1;

Schedule:Week:Compact,
   MiscPlugLoadWk11_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay11_1,
   For: CustomDay1,
   MiscPlugLoadWkDay11_1,
   For: CustomDay2,
   MiscPlugLoadWkDay11_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd11_1;

Schedule:Week:Compact,
   MiscPlugLoadWk12_1,      !- Name
   For: Weekdays,
   MiscPlugLoadWkDay12_1,
   For: CustomDay1,
   MiscPlugLoadWkDay12_1,
   For: CustomDay2,
   MiscPlugLoadWkDay12_1,
   For: AllOtherDays,
   MiscPlugLoadWkEnd12_1;

Schedule:Year,
   MiscPlugLoad_1,       !- Name
   MULTIPLIER,           !- Schedule Type
   MiscPlugLoadWk01_1,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   MiscPlugLoadWk02_1,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   MiscPlugLoadWk03_1,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   MiscPlugLoadWk04_1,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   MiscPlugLoadWk05_1,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   MiscPlugLoadWk06_1,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   MiscPlugLoadWk07_1,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   MiscPlugLoadWk08_1,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   MiscPlugLoadWk09_1,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   MiscPlugLoadWk10_1,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   MiscPlugLoadWk11_1,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   MiscPlugLoadWk12_1,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   NatVentOff-Day_1,   !- Name
   FRACTION,           !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   NatVentOn-Day_1,   !- Name
   FRACTION,          !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   NatVent-Week_1,      !- Name
   For: Monday,
   NatVentOn-Day_1,
   For: Wednesday,
   NatVentOn-Day_1,
   For: Friday,
   NatVentOn-Day_1,
   For: AllOtherDays,
   NatVentOff-Day_1;

Schedule:Year,
   NatVent_1,        !- Name
   FRACTION,         !- Schedule Type
   NatVent-Week_1,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   NatVent-Week_1,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Constant,
   NatVentProbability_1,   !- Name
   FRACTION,               !- Schedule Type
   1;                      !- Hourly Value

Schedule:Day:Hourly,
   NatVentClgSsnTempWkDay_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentClgSsnTempWkEnd_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkDay_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkEnd_1,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332,
   23.333333333333332;

Schedule:Day:Hourly,
   NatVentOvlpSsnTemp_1,   !- Name
   TEMPERATURE,            !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentOvlpSsnTempWkDay_1,   !- Name
   TEMPERATURE,                 !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Week:Compact,
   NatVentClgSsnTempWeek_1,    !- Name
   For: Weekdays,
   NatVentClgSsnTempWkDay_1,
   For: CustomDay1,
   NatVentClgSsnTempWkDay_1,
   For: CustomDay2,
   NatVentClgSsnTempWkEnd_1,
   For: AllOtherDays,
   NatVentClgSsnTempWkEnd_1;

Schedule:Week:Compact,
   NatVentHtgSsnTempWeek_1,    !- Name
   For: Weekdays,
   NatVentHtgSsnTempWkDay_1,
   For: CustomDay1,
   NatVentHtgSsnTempWkDay_1,
   For: CustomDay2,
   NatVentHtgSsnTempWkEnd_1,
   For: AllOtherDays,
   NatVentHtgSsnTempWkEnd_1;

Schedule:Week:Compact,
   NatVentOvlpSsnTempWeek_1,    !- Name
   For: Weekdays,
   NatVentOvlpSsnTempWkDay_1,
   For: CustomDay1,
   NatVentOvlpSsnTempWkDay_1,
   For: CustomDay2,
   NatVentOvlpSsnTemp_1,
   For: AllOtherDays,
   NatVentOvlpSsnTemp_1;

Schedule:Year,
   NatVentTemp_1,              !- Name
   TEMPERATURE,                !- Schedule Type
   NatVentHtgSsnTempWeek_1,    !- Week Schedule Name
   1,                          !- Start Month
   1,                          !- Start Day
   1,                          !- End Month
   31,                         !- End Day
   NatVentHtgSsnTempWeek_1,    !- Week Schedule Name
   2,                          !- Start Month
   1,                          !- Start Day
   2,                          !- End Month
   28,                         !- End Day
   NatVentHtgSsnTempWeek_1,    !- Week Schedule Name
   3,                          !- Start Month
   1,                          !- Start Day
   3,                          !- End Month
   31,                         !- End Day
   NatVentHtgSsnTempWeek_1,    !- Week Schedule Name
   4,                          !- Start Month
   1,                          !- Start Day
   4,                          !- End Month
   30,                         !- End Day
   NatVentOvlpSsnTempWeek_1,   !- Week Schedule Name
   5,                          !- Start Month
   1,                          !- Start Day
   5,                          !- End Month
   31,                         !- End Day
   NatVentOvlpSsnTempWeek_1,   !- Week Schedule Name
   6,                          !- Start Month
   1,                          !- Start Day
   6,                          !- End Month
   30,                         !- End Day
   NatVentClgSsnTempWeek_1,    !- Week Schedule Name
   7,                          !- Start Month
   1,                          !- Start Day
   7,                          !- End Month
   31,                         !- End Day
   NatVentClgSsnTempWeek_1,    !- Week Schedule Name
   8,                          !- Start Month
   1,                          !- Start Day
   8,                          !- End Month
   31,                         !- End Day
   NatVentClgSsnTempWeek_1,    !- Week Schedule Name
   9,                          !- Start Month
   1,                          !- Start Day
   9,                          !- End Month
   30,                         !- End Day
   NatVentOvlpSsnTempWeek_1,   !- Week Schedule Name
   10,                         !- Start Month
   1,                          !- Start Day
   10,                         !- End Month
   31,                         !- End Day
   NatVentHtgSsnTempWeek_1,    !- Week Schedule Name
   11,                         !- Start Month
   1,                          !- Start Day
   11,                         !- End Month
   30,                         !- End Day
   NatVentHtgSsnTempWeek_1,    !- Week Schedule Name
   12,                         !- Start Month
   1,                          !- Start Day
   12,                         !- End Month
   31;                         !- End Day

Schedule:Day:Hourly,
   OccupancyDay_1,   !- Name
   FRACTION,         !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   0.8831,
   0.40861,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.29498,
   0.5531,
   0.89693,
   0.89693,
   0.89693,
   1,
   1,
   1;

Schedule:Day:Hourly,
   OccupancyVacationDay_1,   !- Name
   FRACTION,                 !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   OccupancyWeek_1,          !- Name
   For: Weekdays,
   OccupancyDay_1,
   For: CustomDay1,
   OccupancyVacationDay_1,
   For: CustomDay2,
   OccupancyVacationDay_1,
   For: AllOtherDays,
   OccupancyDay_1;

Schedule:Year,
   Occupancy_1,       !- Name
   FRACTION,          !- Schedule Type
   OccupancyWeek_1,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Constant,
   OccupantActivity_1,   !- Name
   MULTIPLIER,           !- Schedule Type
   112.55040000000001;   !- Hourly Value

Schedule:Day:Hourly,
   Pool_HeaterWkDay01_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterWkDay02_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_HeaterWkDay03_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkDay04_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_HeaterWkDay05_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkDay06_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkDay07_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkDay08_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkDay09_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkDay10_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_HeaterWkDay11_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_HeaterWkDay12_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd01_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd02_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd03_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd04_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd05_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd06_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd07_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd08_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd09_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd10_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd11_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_HeaterWkEnd12_1,   !- Name
   FRACTION,               !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_HeaterWk01_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay01_1,
   For: CustomDay1,
   Pool_HeaterWkDay01_1,
   For: CustomDay2,
   Pool_HeaterWkDay01_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd01_1;

Schedule:Week:Compact,
   Pool_HeaterWk02_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay02_1,
   For: CustomDay1,
   Pool_HeaterWkDay02_1,
   For: CustomDay2,
   Pool_HeaterWkDay02_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd02_1;

Schedule:Week:Compact,
   Pool_HeaterWk03_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay03_1,
   For: CustomDay1,
   Pool_HeaterWkDay03_1,
   For: CustomDay2,
   Pool_HeaterWkDay03_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd03_1;

Schedule:Week:Compact,
   Pool_HeaterWk04_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay04_1,
   For: CustomDay1,
   Pool_HeaterWkDay04_1,
   For: CustomDay2,
   Pool_HeaterWkDay04_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd04_1;

Schedule:Week:Compact,
   Pool_HeaterWk05_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay05_1,
   For: CustomDay1,
   Pool_HeaterWkDay05_1,
   For: CustomDay2,
   Pool_HeaterWkDay05_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd05_1;

Schedule:Week:Compact,
   Pool_HeaterWk06_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay06_1,
   For: CustomDay1,
   Pool_HeaterWkDay06_1,
   For: CustomDay2,
   Pool_HeaterWkDay06_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd06_1;

Schedule:Week:Compact,
   Pool_HeaterWk07_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay07_1,
   For: CustomDay1,
   Pool_HeaterWkDay07_1,
   For: CustomDay2,
   Pool_HeaterWkDay07_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd07_1;

Schedule:Week:Compact,
   Pool_HeaterWk08_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay08_1,
   For: CustomDay1,
   Pool_HeaterWkDay08_1,
   For: CustomDay2,
   Pool_HeaterWkDay08_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd08_1;

Schedule:Week:Compact,
   Pool_HeaterWk09_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay09_1,
   For: CustomDay1,
   Pool_HeaterWkDay09_1,
   For: CustomDay2,
   Pool_HeaterWkDay09_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd09_1;

Schedule:Week:Compact,
   Pool_HeaterWk10_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay10_1,
   For: CustomDay1,
   Pool_HeaterWkDay10_1,
   For: CustomDay2,
   Pool_HeaterWkDay10_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd10_1;

Schedule:Week:Compact,
   Pool_HeaterWk11_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay11_1,
   For: CustomDay1,
   Pool_HeaterWkDay11_1,
   For: CustomDay2,
   Pool_HeaterWkDay11_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd11_1;

Schedule:Week:Compact,
   Pool_HeaterWk12_1,      !- Name
   For: Weekdays,
   Pool_HeaterWkDay12_1,
   For: CustomDay1,
   Pool_HeaterWkDay12_1,
   For: CustomDay2,
   Pool_HeaterWkDay12_1,
   For: AllOtherDays,
   Pool_HeaterWkEnd12_1;

Schedule:Year,
   Pool_Heater_1,       !- Name
   FRACTION,            !- Schedule Type
   Pool_HeaterWk01_1,   !- Week Schedule Name
   1,                   !- Start Month
   1,                   !- Start Day
   1,                   !- End Month
   31,                  !- End Day
   Pool_HeaterWk02_1,   !- Week Schedule Name
   2,                   !- Start Month
   1,                   !- Start Day
   2,                   !- End Month
   28,                  !- End Day
   Pool_HeaterWk03_1,   !- Week Schedule Name
   3,                   !- Start Month
   1,                   !- Start Day
   3,                   !- End Month
   31,                  !- End Day
   Pool_HeaterWk04_1,   !- Week Schedule Name
   4,                   !- Start Month
   1,                   !- Start Day
   4,                   !- End Month
   30,                  !- End Day
   Pool_HeaterWk05_1,   !- Week Schedule Name
   5,                   !- Start Month
   1,                   !- Start Day
   5,                   !- End Month
   31,                  !- End Day
   Pool_HeaterWk06_1,   !- Week Schedule Name
   6,                   !- Start Month
   1,                   !- Start Day
   6,                   !- End Month
   30,                  !- End Day
   Pool_HeaterWk07_1,   !- Week Schedule Name
   7,                   !- Start Month
   1,                   !- Start Day
   7,                   !- End Month
   31,                  !- End Day
   Pool_HeaterWk08_1,   !- Week Schedule Name
   8,                   !- Start Month
   1,                   !- Start Day
   8,                   !- End Month
   31,                  !- End Day
   Pool_HeaterWk09_1,   !- Week Schedule Name
   9,                   !- Start Month
   1,                   !- Start Day
   9,                   !- End Month
   30,                  !- End Day
   Pool_HeaterWk10_1,   !- Week Schedule Name
   10,                  !- Start Month
   1,                   !- Start Day
   10,                  !- End Month
   31,                  !- End Day
   Pool_HeaterWk11_1,   !- Week Schedule Name
   11,                  !- Start Month
   1,                   !- Start Day
   11,                  !- End Month
   30,                  !- End Day
   Pool_HeaterWk12_1,   !- Week Schedule Name
   12,                  !- Start Month
   1,                   !- Start Day
   12,                  !- End Month
   31;                  !- End Day

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay01_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay02_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay03_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay04_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay05_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay06_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay07_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay08_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay09_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay10_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay11_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_Heater_GasWkDay12_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd01_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd02_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd03_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd04_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd05_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd06_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd07_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd08_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd09_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd10_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd11_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_Heater_GasWkEnd12_1,   !- Name
   FRACTION,                   !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_Heater_GasWk01_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay01_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay01_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay01_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd01_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk02_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay02_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay02_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay02_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd02_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk03_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay03_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay03_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay03_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd03_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk04_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay04_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay04_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay04_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd04_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk05_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay05_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay05_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay05_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd05_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk06_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay06_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay06_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay06_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd06_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk07_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay07_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay07_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay07_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd07_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk08_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay08_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay08_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay08_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd08_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk09_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay09_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay09_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay09_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd09_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk10_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay10_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay10_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay10_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd10_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk11_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay11_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay11_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay11_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd11_1;

Schedule:Week:Compact,
   Pool_Heater_GasWk12_1,      !- Name
   For: Weekdays,
   Pool_Heater_GasWkDay12_1,
   For: CustomDay1,
   Pool_Heater_GasWkDay12_1,
   For: CustomDay2,
   Pool_Heater_GasWkDay12_1,
   For: AllOtherDays,
   Pool_Heater_GasWkEnd12_1;

Schedule:Year,
   Pool_Heater_Gas_1,       !- Name
   FRACTION,                !- Schedule Type
   Pool_Heater_GasWk01_1,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   1,                       !- End Month
   31,                      !- End Day
   Pool_Heater_GasWk02_1,   !- Week Schedule Name
   2,                       !- Start Month
   1,                       !- Start Day
   2,                       !- End Month
   28,                      !- End Day
   Pool_Heater_GasWk03_1,   !- Week Schedule Name
   3,                       !- Start Month
   1,                       !- Start Day
   3,                       !- End Month
   31,                      !- End Day
   Pool_Heater_GasWk04_1,   !- Week Schedule Name
   4,                       !- Start Month
   1,                       !- Start Day
   4,                       !- End Month
   30,                      !- End Day
   Pool_Heater_GasWk05_1,   !- Week Schedule Name
   5,                       !- Start Month
   1,                       !- Start Day
   5,                       !- End Month
   31,                      !- End Day
   Pool_Heater_GasWk06_1,   !- Week Schedule Name
   6,                       !- Start Month
   1,                       !- Start Day
   6,                       !- End Month
   30,                      !- End Day
   Pool_Heater_GasWk07_1,   !- Week Schedule Name
   7,                       !- Start Month
   1,                       !- Start Day
   7,                       !- End Month
   31,                      !- End Day
   Pool_Heater_GasWk08_1,   !- Week Schedule Name
   8,                       !- Start Month
   1,                       !- Start Day
   8,                       !- End Month
   31,                      !- End Day
   Pool_Heater_GasWk09_1,   !- Week Schedule Name
   9,                       !- Start Month
   1,                       !- Start Day
   9,                       !- End Month
   30,                      !- End Day
   Pool_Heater_GasWk10_1,   !- Week Schedule Name
   10,                      !- Start Month
   1,                       !- Start Day
   10,                      !- End Month
   31,                      !- End Day
   Pool_Heater_GasWk11_1,   !- Week Schedule Name
   11,                      !- Start Month
   1,                       !- Start Day
   11,                      !- End Month
   30,                      !- End Day
   Pool_Heater_GasWk12_1,   !- Week Schedule Name
   12,                      !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Day:Hourly,
   Pool_PumpWkDay01_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpWkDay02_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_PumpWkDay03_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkDay04_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_PumpWkDay05_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkDay06_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkDay07_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkDay08_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkDay09_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkDay10_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_PumpWkDay11_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_PumpWkDay12_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpWkEnd01_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpWkEnd02_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133858,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023622,
   0.4803149606299212,
   0.2913385826771653,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_PumpWkEnd03_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkEnd04_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728851,
   0.5753931921300535,
   0.828840193425434,
   0.8699397071490095,
   0.828840193425434,
   0.821990274471505,
   0.6164927058536287,
   0.5137439215446905,
   0.4178450561896817,
   0.2534470012953807,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_PumpWkEnd05_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054778,
   0.5771022808195487,
   0.831302094990064,
   0.8725236864771748,
   0.831302094990064,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888826,
   0.4190861801189579,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpWkEnd06_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkEnd07_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkEnd08_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913928,
   0.2634980704931263,
   0.5030417709414231,
   0.7246196938560974,
   0.760551248923342,
   0.7246196938560974,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpWkEnd09_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474475,
   0.5058902520905818,
   0.7287228631304807,
   0.764857881136951,
   0.7287228631304807,
   0.7227003601294024,
   0.5420252700970518,
   0.4516877250808764,
   0.3673726830657795,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpWkEnd10_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876355,
   0.2918472400252293,
   0.557162912775438,
   0.8025799100693807,
   0.8423772609819121,
   0.8025799100693807,
   0.7959470182506255,
   0.5969602636879692,
   0.4974668864066409,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_PumpWkEnd11_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817724,
   0.5548841278561111,
   0.799297374649874,
   0.8389319552110249,
   0.799297374649874,
   0.7926916112230157,
   0.5945187084172618,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937632,
   0.1519325588177447,
   0.08587492454916,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_PumpWkEnd12_1,   !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258236,
   0.9470114685276743,
   0.9939707149009473,
   0.9470114685276743,
   0.939184927465462,
   0.7043886955990966,
   0.5869905796659137,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_PumpWk01_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay01_1,
   For: CustomDay1,
   Pool_PumpWkDay01_1,
   For: CustomDay2,
   Pool_PumpWkDay01_1,
   For: AllOtherDays,
   Pool_PumpWkEnd01_1;

Schedule:Week:Compact,
   Pool_PumpWk02_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay02_1,
   For: CustomDay1,
   Pool_PumpWkDay02_1,
   For: CustomDay2,
   Pool_PumpWkDay02_1,
   For: AllOtherDays,
   Pool_PumpWkEnd02_1;

Schedule:Week:Compact,
   Pool_PumpWk03_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay03_1,
   For: CustomDay1,
   Pool_PumpWkDay03_1,
   For: CustomDay2,
   Pool_PumpWkDay03_1,
   For: AllOtherDays,
   Pool_PumpWkEnd03_1;

Schedule:Week:Compact,
   Pool_PumpWk04_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay04_1,
   For: CustomDay1,
   Pool_PumpWkDay04_1,
   For: CustomDay2,
   Pool_PumpWkDay04_1,
   For: AllOtherDays,
   Pool_PumpWkEnd04_1;

Schedule:Week:Compact,
   Pool_PumpWk05_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay05_1,
   For: CustomDay1,
   Pool_PumpWkDay05_1,
   For: CustomDay2,
   Pool_PumpWkDay05_1,
   For: AllOtherDays,
   Pool_PumpWkEnd05_1;

Schedule:Week:Compact,
   Pool_PumpWk06_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay06_1,
   For: CustomDay1,
   Pool_PumpWkDay06_1,
   For: CustomDay2,
   Pool_PumpWkDay06_1,
   For: AllOtherDays,
   Pool_PumpWkEnd06_1;

Schedule:Week:Compact,
   Pool_PumpWk07_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay07_1,
   For: CustomDay1,
   Pool_PumpWkDay07_1,
   For: CustomDay2,
   Pool_PumpWkDay07_1,
   For: AllOtherDays,
   Pool_PumpWkEnd07_1;

Schedule:Week:Compact,
   Pool_PumpWk08_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay08_1,
   For: CustomDay1,
   Pool_PumpWkDay08_1,
   For: CustomDay2,
   Pool_PumpWkDay08_1,
   For: AllOtherDays,
   Pool_PumpWkEnd08_1;

Schedule:Week:Compact,
   Pool_PumpWk09_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay09_1,
   For: CustomDay1,
   Pool_PumpWkDay09_1,
   For: CustomDay2,
   Pool_PumpWkDay09_1,
   For: AllOtherDays,
   Pool_PumpWkEnd09_1;

Schedule:Week:Compact,
   Pool_PumpWk10_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay10_1,
   For: CustomDay1,
   Pool_PumpWkDay10_1,
   For: CustomDay2,
   Pool_PumpWkDay10_1,
   For: AllOtherDays,
   Pool_PumpWkEnd10_1;

Schedule:Week:Compact,
   Pool_PumpWk11_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay11_1,
   For: CustomDay1,
   Pool_PumpWkDay11_1,
   For: CustomDay2,
   Pool_PumpWkDay11_1,
   For: AllOtherDays,
   Pool_PumpWkEnd11_1;

Schedule:Week:Compact,
   Pool_PumpWk12_1,      !- Name
   For: Weekdays,
   Pool_PumpWkDay12_1,
   For: CustomDay1,
   Pool_PumpWkDay12_1,
   For: CustomDay2,
   Pool_PumpWkDay12_1,
   For: AllOtherDays,
   Pool_PumpWkEnd12_1;

Schedule:Year,
   Pool_Pump_1,       !- Name
   FRACTION,          !- Schedule Type
   Pool_PumpWk01_1,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   1,                 !- End Month
   31,                !- End Day
   Pool_PumpWk02_1,   !- Week Schedule Name
   2,                 !- Start Month
   1,                 !- Start Day
   2,                 !- End Month
   28,                !- End Day
   Pool_PumpWk03_1,   !- Week Schedule Name
   3,                 !- Start Month
   1,                 !- Start Day
   3,                 !- End Month
   31,                !- End Day
   Pool_PumpWk04_1,   !- Week Schedule Name
   4,                 !- Start Month
   1,                 !- Start Day
   4,                 !- End Month
   30,                !- End Day
   Pool_PumpWk05_1,   !- Week Schedule Name
   5,                 !- Start Month
   1,                 !- Start Day
   5,                 !- End Month
   31,                !- End Day
   Pool_PumpWk06_1,   !- Week Schedule Name
   6,                 !- Start Month
   1,                 !- Start Day
   6,                 !- End Month
   30,                !- End Day
   Pool_PumpWk07_1,   !- Week Schedule Name
   7,                 !- Start Month
   1,                 !- Start Day
   7,                 !- End Month
   31,                !- End Day
   Pool_PumpWk08_1,   !- Week Schedule Name
   8,                 !- Start Month
   1,                 !- Start Day
   8,                 !- End Month
   31,                !- End Day
   Pool_PumpWk09_1,   !- Week Schedule Name
   9,                 !- Start Month
   1,                 !- Start Day
   9,                 !- End Month
   30,                !- End Day
   Pool_PumpWk10_1,   !- Week Schedule Name
   10,                !- Start Month
   1,                 !- Start Day
   10,                !- End Month
   31,                !- End Day
   Pool_PumpWk11_1,   !- Week Schedule Name
   11,                !- Start Month
   1,                 !- Start Day
   11,                !- End Month
   30,                !- End Day
   Pool_PumpWk12_1,   !- Week Schedule Name
   12,                !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   RangeHoodDay_1,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   RangeHoodWk_1,       !- Name
   For: Weekdays,
   RangeHoodDay_1,
   For: CustomDay1,
   RangeHoodDay_1,
   For: CustomDay2,
   RangeHoodDay_1,
   For: AllOtherDays,
   RangeHoodDay_1;

Schedule:Year,
   RangeHood_1,     !- Name
   FRACTION,        !- Schedule Type
   RangeHoodWk_1,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   RefrigeratorWkDay01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   RefrigeratorWkDay02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   RefrigeratorWkDay03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkDay04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkDay05_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkDay06_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay07_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay08_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay09_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.7599999999999999,
   0.7399999999999999,
   0.7199999999999999,
   0.7199999999999999,
   0.7599999999999999,
   0.7999999999999999,
   0.8200000000000001,
   0.8200000000000001,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8200000000000001,
   0.8799999999999999,
   0.96,
   1,
   0.96,
   0.9400000000000001,
   0.9199999999999999,
   0.8799999999999999,
   0.8200000000000001;

Schedule:Day:Hourly,
   RefrigeratorWkDay10_1,   !- Name
   FRACTION,                !- Schedule Type
   0.6795620437956205,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160583,
   0.6116058394160583,
   0.6455839416058393,
   0.6795620437956205,
   0.6965510948905109,
   0.6965510948905109,
   0.6795620437956205,
   0.6795620437956205,
   0.7135401459854015,
   0.7135401459854015,
   0.7135401459854015,
   0.6965510948905109,
   0.7475182481751824,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.798485401459854,
   0.7814963503649635,
   0.7475182481751824,
   0.6965510948905109;

Schedule:Day:Hourly,
   RefrigeratorWkDay11_1,   !- Name
   FRACTION,                !- Schedule Type
   0.6751824817518247,
   0.658302919708029,
   0.6414233576642335,
   0.6245437956204378,
   0.6076642335766421,
   0.6076642335766421,
   0.6414233576642335,
   0.6751824817518247,
   0.6920620437956204,
   0.6920620437956204,
   0.6751824817518247,
   0.6751824817518247,
   0.7089416058394159,
   0.7089416058394159,
   0.7089416058394159,
   0.6920620437956204,
   0.7427007299270072,
   0.8102189781021898,
   0.843978102189781,
   0.8102189781021898,
   0.7933394160583941,
   0.7764598540145984,
   0.7427007299270072,
   0.6920620437956204;

Schedule:Day:Hourly,
   RefrigeratorWkDay12_1,   !- Name
   FRACTION,                !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   RefrigeratorWkEnd01_1,   !- Name
   FRACTION,                !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262772,
   0.54985401459854,
   0.54985401459854,
   0.5804014598540145,
   0.610948905109489,
   0.6262226277372263,
   0.6262226277372263,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649634,
   0.6414963503649634,
   0.6414963503649634,
   0.6262226277372263,
   0.6720437956204377,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204377,
   0.6262226277372263;

Schedule:Day:Hourly,
   RefrigeratorWkEnd02_1,   !- Name
   FRACTION,                !- Schedule Type
   0.6094890510948904,
   0.594251824817518,
   0.5790145985401458,
   0.5637773722627736,
   0.5485401459854012,
   0.5485401459854012,
   0.5790145985401458,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.639963503649635,
   0.639963503649635,
   0.639963503649635,
   0.6247262773722626,
   0.6704379562043794,
   0.7313868613138684,
   0.761861313868613,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043794,
   0.6247262773722626;

Schedule:Day:Hourly,
   RefrigeratorWkEnd03_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkEnd04_1,   !- Name
   FRACTION,                !- Schedule Type
   0.7912408759124088,
   0.7714598540145985,
   0.7516788321167883,
   0.731897810218978,
   0.7121167883211678,
   0.7121167883211678,
   0.7516788321167883,
   0.7912408759124088,
   0.811021897810219,
   0.811021897810219,
   0.7912408759124088,
   0.7912408759124088,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.811021897810219,
   0.8703649635036496,
   0.9494890510948906,
   0.9890510948905111,
   0.9494890510948906,
   0.9297080291970803,
   0.90992700729927,
   0.8703649635036496,
   0.811021897810219;

Schedule:Day:Hourly,
   RefrigeratorWkEnd05_1,   !- Name
   FRACTION,                !- Schedule Type
